Synopsis
 
Synopsis of the model High resolution office model - 3D network & HVAC mixing
controls defined in office_vent_pre_nv_hvac.cfg generated on Sun Apr 19
12:05:17 2020. Associated notes are in ../doc/office_vent.log
 
The model is located at latitude   46.00 with a longitude difference of   0.00
from the local time meridian (east +ve). The year used in simulations is 1997
and weekends occur on Saturday and Sunday.
 
The site exposure is typical city centre and the ground reflectance is 0.20.
 
 
The climate is: Ottawa Intl ON CAN 1966 and is held in: can_ottawa with hour
centred solar data.
 standard annual weather: can_ottawa
Calculated ground temperature at depth                                                                                      
  0.5 m: 0.56203 0.31313 0.75458 1.4454 3.2523 4.6467 5.5872 5.8734 5.3858 4.3032 2.8564 1.5140
  1.0 m: 0.90217 0.56113 0.85895 1.4243 3.0132 4.3098 5.2449 5.6191 5.2901 4.3869 3.1021 1.8517
  1.5 m: 1.2077 0.80365 0.98568 1.4435 2.8325 4.0273 4.9384 5.3718 5.1707 4.4234 3.2891 2.1352
  2.0 m: 1.4779 1.0344 1.1250 1.4919 2.7009 3.7939 4.6682 5.1374 5.0374 4.4236 3.4267 2.3698
  2.5 m: 1.7136 1.2493 1.2691 1.5603 2.6096 3.6041 4.4332 4.9201 4.8981 4.3971 3.5236 2.5608
  3.0 m: 1.9168 1.4459 1.4125 1.6413 2.5508 3.4522 4.2312 4.7218 4.7587 4.3517 3.5876 2.7139
  3.5 m: 2.0899 1.6233 1.5510 1.7292 2.5174 3.3326 4.0595 4.5435 4.6233 4.2939 3.6256 2.8348
  4.0 m: 2.2360 1.7812 1.6818 1.8194 2.5037 3.2401 3.9151 4.3850 4.4949 4.2288 3.6434 2.9284
  4.5 m: 2.3582 1.9205 1.8031 1.9086 2.5046 3.1699 3.7947 4.2457 4.3754 4.1602 3.6461 2.9995
  5.0 m: 2.4597 2.0423 1.9141 1.9946 2.5160 3.1180 3.6950 4.1241 4.2657 4.0912 3.6378 3.0524
  5.5 m: 2.5432 2.1480 2.0145 2.0757 2.5346 3.0806 3.6132 4.0188 4.1663 4.0239 3.6219 3.0906
  6.0 m: 2.6118 2.2392 2.1044 2.1511 2.5579 3.0547 3.5463 3.9282 4.0770 3.9596 3.6010 3.1174
  6.5 m: 2.6677 2.3176 2.1845 2.2202 2.5837 3.0375 3.4920 3.8504 3.9974 3.8994 3.5772 3.1353
  7.0 m: 2.7132 2.3848 2.2553 2.2830 2.6105 3.0269 3.4479 3.7838 3.9269 3.8437 3.5521 3.1464
  7.5 m: 2.7502 2.4423 2.3177 2.3397 2.6374 3.0212 3.4122 3.7270 3.8647 3.7928 3.5267 3.1526
  8.0 m: 2.7803 2.4916 2.3725 2.3904 2.6634 3.0191 3.3833 3.6783 3.8099 3.7466 3.5020 3.1553
  8.5 m: 2.8050 2.5338 2.4207 2.4358 2.6881 3.0193 3.3597 3.6367 3.7617 3.7049 3.4783 3.1554
  9.0 m: 2.8252 2.5702 2.4630 2.4762 2.7112 3.0212 3.3404 3.6009 3.7194 3.6674 3.4561 3.1540
  9.5 m: 2.8421 2.6017 2.5002 2.5122 2.7326 3.0240 3.3244 3.5699 3.6821 3.6339 3.4356 3.1515
 10.0 m: 2.8562 2.6290 2.5330 2.5442 2.7521 3.0273 3.3111 3.5431 3.6491 3.6038 3.4167 3.1484
 
Primary energy conversions (demand kWhr to primary kWhr) are:
 heating   : 1.530
 cooling   : 1.440
 lighting  : 3.600
 fans&pumps: 3.600
 small powr: 3.600
 hot water : 1.530
 
 Emissions (g/kWh) co2  nox  sox
 heating :  190.00   0.30   0.20
 cooling :  612.00   2.06   7.57
 lighting:  612.00   2.06   7.57
 fan_pump:  612.00   2.06   7.57
 small pr:  612.00   2.06   7.57
 hot water: 190.00   0.30   0.20
An Integrated Performance View is incomplete or missing.
 
Databases associated with the model:
 standard pressure distr: pressc.db1
 standard materials     : material.db
 constructions          :  ../dbs/office_vent_constr.db4
 standard plant comp    : plantc.db1
 standard event profiles: profiles.db2.a
 standard optical prop  : optics.db
 standard UK NCM data   : SBEM.db1
 predefined objects     : ../dbs/office_vent_bc.predef.c
 standard mould isopleth: mould.db1
 
 ____________________________________________________________
 
The model includes ideal controls as follows:
Control description:
multi-sensors in the hvac mixers vs rooms below initial control logic
no zone control description supplied
 
Zones control includes  4 functions.
 
The following day types are defined: weekday     saturday    sunday
 
Details of control loops referenced in the model:
 
 The sensor for function  1 senses dry bulb temperature in mix_op_man.
 The actuator for function  1 is the air point in mix_op_man.
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  3 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 db temp   > flux      free floating
   2  7.00 db temp   > flux      Ideal multi-sensor: max heat cp 3000.W min heat cp 0.W max cool
cp 3000.W min heat cp 0.W Heat stpt 50.0C cool stpt 14.0C Aux:senses dry bulb T in manager. h/c
20.0 25.0 senses dry bulb T in general. h/c 20.0 25.0
   3 18.00 db temp   > flux      free floating
 
 The sensor for function  2 senses dry bulb temperature in mb_recep.
 The actuator for function  2 is the air point in mb_recep.
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  3 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 db temp   > flux      free floating
   2  7.00 db temp   > flux      Ideal multi-sensor: max heat cp 5000.W min heat cp 0.W max cool
cp 5000.W min heat cp 0.W Heat stpt 50.0C cool stpt 14.0C Aux:senses dry bulb T in reception. h/c
20.0 25.0
   3 18.00 db temp   > flux      free floating
 
 The sensor for function  3 senses dry bulb temperature in mb_conf.
 The actuator for function  3 is the air point in mb_conf.
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  3 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 db temp   > flux      free floating
   2  7.00 db temp   > flux      Ideal multi-sensor: max heat cp 5000.W min heat cp 0.W max cool
cp 5000.W min heat cp 0.W Heat stpt 50.0C cool stpt 14.0C Aux:senses dry bulb T in conference. h/c
20.0 25.0
   3 18.00 db temp   > flux      free floating
 
 The sensor for function  4 senses dry bulb temperature in ceiling_belo.
 The actuator for function  4 is the air point in ceiling_belo.
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 db temp   > flux      match temperature (ideal): max heat cp 5000.W min heat cp 0.W max
cool cp 5000.W min heat cp 0.W Aux sensors 1. mean value @senses dry bulb T in ceil_void. scale
1.00 offset 1.00
 
 Zone to contol loop linkages:
 zone ( 1) manager      << control  0
 zone ( 2) general      << control  0
 zone ( 3) conference   << control  0
 zone ( 4) reception    << control  0
 zone ( 5) ceil_void    << control  0
 zone ( 6) mix_op_man   << control  1
 zone ( 7) floor_void   << control  0
 zone ( 8) ceiling_belo << control  4
 zone ( 9) mb_recep     << control  2
 zone (10) mb_conf      << control  3
 
 Flow control includes 19 loops.
Flow controls based on multi-sensor user directives as the flow network was
created.
 
 The sensor for function  1 senses node (1) manager
 The actuator for function  1 is flow connection:   2 BW-Op01:008 - manager via GrOpz01:008
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
manager setpoint 21.00 direct action AND sensor 2 @ node manager setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  2 senses node (2) general
 The actuator for function  2 is flow connection:   6 BW-Op02:010 - general via GrOpz02:010
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
general setpoint 21.00 direct action AND sensor 2 @ node general setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  3 senses node (2) general
 The actuator for function  3 is flow connection:   8 BW-Op02:016 - general via GrOpz02:016
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
general setpoint 21.00 direct action AND sensor 2 @ node general setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  4 senses node (2) general
 The actuator for function  4 is flow connection:  10 BW-Op02:020 - general via GrOpz02:020
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
general setpoint 21.00 direct action AND sensor 2 @ node general setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  5 senses node (2) general
 The actuator for function  5 is flow connection:  12 BW-Op02:024 - general via GrOpz02:024
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
general setpoint 21.00 direct action AND sensor 2 @ node general setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  6 senses node (2) general
 The actuator for function  6 is flow connection:  14 BW-Op02:028 - general via GrOpz02:028
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
general setpoint 21.00 direct action AND sensor 2 @ node general setpoint 24.00 inverse action AND
sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  7 senses node (3) conference
 The actuator for function  7 is flow connection:  21 BW-Op03:008 - conference via GrOpz03:008
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
conference setpoint 21.00 direct action AND sensor 2 @ node conference setpoint 24.00 inverse
action AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  8 senses node (3) conference
 The actuator for function  8 is flow connection:  23 BW-Op03:012 - conference via GrOpz03:012
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
conference setpoint 21.00 direct action AND sensor 2 @ node conference setpoint 24.00 inverse
action AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function  9 senses node (3) conference
 The actuator for function  9 is flow connection:  25 BW-Op03:016 - conference via GrOpz03:016
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
conference setpoint 21.00 direct action AND sensor 2 @ node conference setpoint 24.00 inverse
action AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function 10 senses node (3) conference
 The actuator for function 10 is flow connection:  27 BW-Op03:020 - conference via GrOpz03:020
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
conference setpoint 21.00 direct action AND sensor 2 @ node conference setpoint 24.00 inverse
action AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function 11 senses node (3) conference
 The actuator for function 11 is flow connection:  29 BW-Op03:024 - conference via GrOpz03:024
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
conference setpoint 21.00 direct action AND sensor 2 @ node conference setpoint 24.00 inverse
action AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function 12 senses node (4) reception
 The actuator for function 12 is flow connection:  33 BW-Op04:008 - reception via GrOpz04:008
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
reception setpoint 21.00 direct action AND sensor 2 @ node reception setpoint 24.00 inverse action
AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function 13 senses node (4) reception
 The actuator for function 13 is flow connection:  35 BW-Op04:012 - reception via GrOpz04:012
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 4 sensors: For sensor 1 @ node
reception setpoint 21.00 direct action AND sensor 2 @ node reception setpoint 24.00 inverse action
AND sensor 3 ambient T setpoint 14.00 direct action AND
 
 The sensor for function 14 senses node (1) manager
 The actuator for function 14 is flow connection:   3 mix_op_man - manager via GrMEI01:044
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
manager setpoint 20.00 inverse action OR sensor 2 @ node manager setpoint 25.00 direct action.
 
 The sensor for function 15 senses node (2) general
 The actuator for function 15 is flow connection:  18 general - ceil_void via GrOpz02:093
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
general setpoint 20.00 inverse action OR sensor 2 @ node general setpoint 25.00 direct action.
 
 The sensor for function 16 senses node (2) general
 The actuator for function 16 is flow connection:  17 mix_op_man - general via GrMEI02:092
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
general setpoint 20.00 inverse action OR sensor 2 @ node general setpoint 25.00 direct action.
 
 The sensor for function 17 senses node (3) conference
 The actuator for function 17 is flow connection:  32 mb_conf - conference via GrMEI03:070
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
conference setpoint 20.00 inverse action OR sensor 2 @ node conference setpoint 25.00 direct
action.
 
 The sensor for function 18 senses node (4) reception
 The actuator for function 18 is flow connection:  39 mb_recep - reception via GrMEI04:077
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
reception setpoint 20.00 inverse action OR sensor 2 @ node reception setpoint 25.00 direct action.
 
 The sensor for function 19 senses node (4) reception
 The actuator for function 19 is flow connection:  40 mb_recep - reception via GrMEI04:078
 >  1 periods of validity during the year have been defined.
 Control is valid Wed-01-Jan to Wed-31-Dec, 1997 with  1 periods.
 
 Per|Start|Sensing  |Actuating  | weekday control laws
   1  0.00 dry bulb > flow       multi-sensor: normally closed with 2 sensors: For sensor 1 @ node
reception setpoint 20.00 inverse action OR sensor 2 @ node reception setpoint 25.00 direct action.
 ____________________________________________________________
 
The model includes an air flow network.
 
 Flow network description.
 
  37 nodes,  46 components,  45 connections;     wind reduction =  0.600
   # Node       Fluid   Node Type              X Y Z Position      Temperature    Data_1        Data_2
   1 manager      air   internal & unknown    1.5150  2.2500  1.5000   20.000     (-)     1.000  vol   40.501
   2 general      air   internal & unknown    6.0000  3.0000  1.5000   20.000     (-)     1.000  vol  175.503
   3 conference   air   internal & unknown    7.5000 15.0000  1.5000   20.000     (-)     1.000  vol  141.753
   4 reception    air   internal & unknown    7.5000  9.7500  1.5000   20.000     (-)     1.000  vol  182.254
   5 ceil_void    air   internal & unknown    6.0000  9.0000  3.2500   20.000     (-)     1.000  vol   89.462
   6 mix_op_man   air   internal & unknown    4.5000  3.3000  3.2500   20.000     (-)     1.000  vol    0.180
   7 floor_void   air   internal & unknown    6.0000  9.0000 -0.1000   20.000     (-)     1.000  vol   36.001
   8 ceiling_belo air   internal & unknown    6.0000  9.0000 -0.3000   20.000     (-)     1.000  vol   36.001
   9 mb_recep     air   internal & unknown    4.5000  9.3000  3.2500   20.000     (-)     1.000  vol    0.180
  10 mb_conf      air   internal & unknown    4.5000 15.3000  3.2500   20.000     (-)     1.000  vol    0.180
  11 BW-Op01:008  air   boundary & wind ind   1.5000 -0.9000  0.7000   0.0000     coef    1.000  azim 180.000
  12 BW-Op02:010  air   boundary & wind ind   4.5000 -0.9000  0.7000   0.0000     coef    1.000  azim 180.000
  13 BW-Cr02:012  air   boundary & wind ind   4.5000 -0.9000  1.9500   0.0000     coef    1.000  azim 180.000
  14 BW-Op02:016  air   boundary & wind ind   7.5000 -0.9000  0.7000   0.0000     coef    1.000  azim 180.000
  15 BW-Cr02:018  air   boundary & wind ind   7.5000 -0.9000  1.9500   0.0000     coef    1.000  azim 180.000
  16 BW-Op02:020  air   boundary & wind ind  10.5000 -0.9000  0.7000   0.0000     coef    1.000  azim 180.000
  17 BW-Cr02:022  air   boundary & wind ind  10.5000 -0.9000  1.9500   0.0000     coef    1.000  azim 180.000
  18 BW-Op02:024  air   boundary & wind ind  12.9000  1.5000  0.7000   0.0000     coef    1.000  azim  90.000
  19 BW-Cr02:026  air   boundary & wind ind  12.9000  1.5000  1.9500   0.0000     coef    1.000  azim  90.000
  20 BW-Op02:028  air   boundary & wind ind  12.9000  4.5000  0.7000   0.0000     coef    1.000  azim  90.000
  21 BW-Cr02:030  air   boundary & wind ind  12.9000  4.5000  1.9500   0.0000     coef    1.000  azim  90.000
  22 BW-Op03:008  air   boundary & wind ind   4.5000 18.9000  0.7000   0.0000     coef    1.000  azim   0.000
  23 BW-Cr03:010  air   boundary & wind ind   4.5000 18.9000  1.9500   0.0000     coef    1.000  azim   0.000
  24 BW-Op03:012  air   boundary & wind ind   7.5000 18.9000  0.7000   0.0000     coef    1.000  azim   0.000
  25 BW-Cr03:014  air   boundary & wind ind   7.5000 18.9000  1.9500   0.0000     coef    1.000  azim   0.000
  26 BW-Op03:016  air   boundary & wind ind  10.5000 18.9000  0.7000   0.0000     coef    1.000  azim   0.000
  27 BW-Cr03:018  air   boundary & wind ind  10.5000 18.9000  1.9500   0.0000     coef    1.000  azim   0.000
  28 BW-Op03:020  air   boundary & wind ind  12.9000 16.5000  0.7000   0.0000     coef    1.000  azim  90.000
  29 BW-Cr03:022  air   boundary & wind ind  12.9000 16.5000  1.9500   0.0000     coef    1.000  azim  90.000
  30 BW-Op03:024  air   boundary & wind ind  12.9000 13.5000  0.7000   0.0000     coef    1.000  azim  90.000
  31 BW-Cr03:026  air   boundary & wind ind  12.9000 13.5000  1.9500   0.0000     coef    1.000  azim  90.000
  32 BW-Op04:008  air   boundary & wind ind  12.9000  7.5000  0.7000   0.0000     coef    1.000  azim  90.000
  33 BW-Cr04:010  air   boundary & wind ind  12.9000  7.5000  1.9500   0.0000     coef    1.000  azim  90.000
  34 BW-Op04:012  air   boundary & wind ind  12.9000 10.5000  0.7000   0.0000     coef    1.000  azim  90.000
  35 BW-Cr04:014  air   boundary & wind ind  12.9000 10.5000  1.9500   0.0000     coef    1.000  azim  90.000
  36 BW-Ve07:007  air   boundary & wind ind   7.5000 18.9000  0.0000   0.0000     coef    1.000  azim   0.000
  37 BW-Ve08:004  air   boundary & wind ind   7.5000 18.9000 -0.2000   0.0000     coef    1.000  azim   0.000
 
 Component    Type C+ L+ X Y Z Position Description
 
 DABiz01:003   130  5  0   0.5   4.5   1.5 Specific air flow door              m = rho.f(W,H,dP)
 Associated with manager:door
 Fluid  1.0 width  0.100 height 3.000 ref ht  1.500 discharge factor 0.500
 
 BiCrz01:003   120  3  0   0.5   4.5   0.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with manager:door
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  8.000
 
 GrOpz01:008    40  3  0   1.5   0.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with manager:vent
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 GrMEI01:044    30  2  0   1.7   1.2   3.0 Constant vol. flow rate component   m = rho.a
 Associated with manager:office_inlet
 Fluid  1.0 flow rate (m^3/s)  0.56111E-01
 
 GrOpz01:045    40  3  0   1.7   3.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with manager:office_ret
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 FABiz02:004   130  5  0   6.0   6.0   1.5 Specific air flow door              m = rho.f(W,H,dP)
 Associated with general:fict_rec
 Fluid  1.0 width  0.100 height 3.000 ref ht  1.500 discharge factor 0.500
 
 GrOpz02:010    40  3  0   4.5   0.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:vent
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz02:012   120  3  0   4.5   0.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with general:glazing
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz02:016    40  3  0   7.5   0.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:vent_a
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz02:018   120  3  0   7.5   0.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with general:glazing_a
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz02:020    40  3  0  10.5   0.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:vent_b
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz02:022   120  3  0  10.5   0.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with general:glazing_b
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz02:024    40  3  0  12.0   1.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:vent_c
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz02:026   120  3  0  12.0   1.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with general:glazing_c
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz02:028    40  3  0  12.0   4.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:vent_d
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz02:030   120  3  0  12.0   4.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with general:glazing_d
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrMEI02:091    30  2  0   5.2   1.7   3.0 Constant vol. flow rate component   m = rho.a
 Associated with general:op_a_inlet
 Fluid  1.0 flow rate (m^3/s)  0.12250
 
 GrMEI02:092    30  2  0  10.2   1.7   3.0 Constant vol. flow rate component   m = rho.a
 Associated with general:op_b_inlet
 Fluid  1.0 flow rate (m^3/s)  0.12250
 
 GrOpz02:093    40  3  0   5.2   4.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:op_a_return
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 GrOpz02:094    40  3  0  10.2   4.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with general:op_b_return
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 FABiz03:003   130  5  0   7.5  12.8   1.5 Specific air flow door              m = rho.f(W,H,dP)
 Associated with conference:fict_open
 Fluid  1.0 width  0.100 height 3.000 ref ht  1.500 discharge factor 0.500
 
 GrOpz03:008    40  3  0   4.5  18.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:vent
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz03:010   120  3  0   4.5  18.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with conference:glazing
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz03:012    40  3  0   7.5  18.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:vent_a
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz03:014   120  3  0   7.5  18.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with conference:glazing_a
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz03:016    40  3  0  10.5  18.0   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:vent_b
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz03:018   120  3  0  10.5  18.0   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with conference:glazing_b
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz03:020    40  3  0  12.0  16.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:vent_c
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz03:022   120  3  0  12.0  16.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with conference:glazing_c
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz03:024    40  3  0  12.0  13.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:vent_d
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz03:026   120  3  0  12.0  13.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with conference:glazing_d
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz03:069    40  3  0   5.2  14.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with conference:conf_return
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 GrMEI03:070    30  2  0  10.2  14.7   3.0 Constant vol. flow rate component   m = rho.a
 Associated with conference:conf_inlet
 Fluid  1.0 flow rate (m^3/s)  0.19722
 
 GrOpz04:008    40  3  0  12.0   7.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with reception:vent
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz04:010   120  3  0  12.0   7.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with reception:glazing
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz04:012    40  3  0  12.0  10.5   0.7 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with reception:vent_a
 Fluid  1.0 opening area (m^2)  0.200 discharge factor (-) 0.650
 
 WiCrz04:014   120  3  0  12.0  10.5   2.0 Specific air flow crack             m = rho.f(W,L,dP)
 Associated with reception:glazing_a
 Fluid  1.0 crack width(m)  0.0020 crack length(m)  9.400
 
 GrOpz04:075    40  3  0   5.2   7.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with reception:recep_a_ret
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 GrOpz04:076    40  3  0   5.2  10.7   3.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with reception:recep_b_ret
 Fluid  1.0 opening area (m^2)  0.160 discharge factor (-) 0.650
 
 GrMEI04:077    30  2  0  10.2   7.7   3.0 Constant vol. flow rate component   m = rho.a
 Associated with reception:recep_a_inle
 Fluid  1.0 flow rate (m^3/s)  0.12639
 
 GrMEI04:078    30  2  0  10.2  10.7   3.0 Constant vol. flow rate component   m = rho.a
 Associated with reception:recep_b_inle
 Fluid  1.0 flow rate (m^3/s)  0.12639
 
 GrOpz05:027    40  3  0   4.0   3.3   3.2 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with ceil_void:mb_o_left
 Fluid  1.0 opening area (m^2)  0.180 discharge factor (-) 0.650
 
 GrOpz05:033    40  3  0   4.0   9.3   3.2 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with ceil_void:mb_r_left
 Fluid  1.0 opening area (m^2)  0.180 discharge factor (-) 0.650
 
 GrOpz05:039    40  3  0   4.0  15.3   3.2 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with ceil_void:mb_c_left
 Fluid  1.0 opening area (m^2)  0.180 discharge factor (-) 0.650
 
 FrVez07:007    40  3  0   7.5  18.0   0.0 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with floor_void:back
 Fluid  1.0 opening area (m^2)  0.010 discharge factor (-) 0.340
 
 FrVez08:004    40  3  0   7.5  18.0  -0.2 Common orifice flow component m = rho.f(Cd,A,rho,dP)
 Associated with ceiling_belo:back
 Fluid  1.0 opening area (m^2)  0.010 discharge factor (-) 0.340
 
    # +Node         dHght   -Node         dHght   Component       Z @+    Z @-
    1 manager       0.000   general       0.000   DABiz01:003     1.500   1.500
    2 BW-Op01:008   0.000   manager      -0.800   GrOpz01:008     0.700   0.700
    3 mix_op_man   -0.250   manager       1.500   GrMEI01:044     3.000   3.000
    4 manager       1.500   ceil_void    -0.250   GrOpz01:045     3.000   3.000
    5 general       0.000   reception     0.000   FABiz02:004     1.500   1.500
    6 BW-Op02:010   0.000   general      -0.800   GrOpz02:010     0.700   0.700
    7 BW-Cr02:012   0.000   general       0.450   WiCrz02:012     1.950   1.950
    8 BW-Op02:016   0.000   general      -0.800   GrOpz02:016     0.700   0.700
    9 BW-Cr02:018   0.000   general       0.450   WiCrz02:018     1.950   1.950
   10 BW-Op02:020   0.000   general      -0.800   GrOpz02:020     0.700   0.700
   11 BW-Cr02:022   0.000   general       0.450   WiCrz02:022     1.950   1.950
   12 BW-Op02:024   0.000   general      -0.800   GrOpz02:024     0.700   0.700
   13 BW-Cr02:026   0.000   general       0.450   WiCrz02:026     1.950   1.950
   14 BW-Op02:028   0.000   general      -0.800   GrOpz02:028     0.700   0.700
   15 BW-Cr02:030   0.000   general       0.450   WiCrz02:030     1.950   1.950
   16 mix_op_man   -0.250   general       1.500   GrMEI02:091     3.000   3.000
   17 mix_op_man   -0.250   general       1.500   GrMEI02:092     3.000   3.000
   18 general       1.500   ceil_void    -0.250   GrOpz02:093     3.000   3.000
   19 general       1.500   ceil_void    -0.250   GrOpz02:094     3.000   3.000
   20 conference    0.000   reception     0.000   FABiz03:003     1.500   1.500
   21 BW-Op03:008   0.000   conference   -0.800   GrOpz03:008     0.700   0.700
   22 BW-Cr03:010   0.000   conference    0.450   WiCrz03:010     1.950   1.950
   23 BW-Op03:012   0.000   conference   -0.800   GrOpz03:012     0.700   0.700
   24 BW-Cr03:014   0.000   conference    0.450   WiCrz03:014     1.950   1.950
   25 BW-Op03:016   0.000   conference   -0.800   GrOpz03:016     0.700   0.700
   26 BW-Cr03:018   0.000   conference    0.450   WiCrz03:018     1.950   1.950
   27 BW-Op03:020   0.000   conference   -0.800   GrOpz03:020     0.700   0.700
   28 BW-Cr03:022   0.000   conference    0.450   WiCrz03:022     1.950   1.950
   29 BW-Op03:024   0.000   conference   -0.800   GrOpz03:024     0.700   0.700
   30 BW-Cr03:026   0.000   conference    0.450   WiCrz03:026     1.950   1.950
   31 conference    1.500   ceil_void    -0.250   GrOpz03:069     3.000   3.000
   32 mb_conf      -0.250   conference    1.500   GrMEI03:070     3.000   3.000
   33 BW-Op04:008   0.000   reception    -0.800   GrOpz04:008     0.700   0.700
   34 BW-Cr04:010   0.000   reception     0.450   WiCrz04:010     1.950   1.950
   35 BW-Op04:012   0.000   reception    -0.800   GrOpz04:012     0.700   0.700
   36 BW-Cr04:014   0.000   reception     0.450   WiCrz04:014     1.950   1.950
   37 reception     1.500   ceil_void    -0.250   GrOpz04:075     3.000   3.000
   38 reception     1.500   ceil_void    -0.250   GrOpz04:076     3.000   3.000
   39 mb_recep     -0.250   reception     1.500   GrMEI04:077     3.000   3.000
   40 mb_recep     -0.250   reception     1.500   GrMEI04:078     3.000   3.000
   41 ceil_void     0.000   mix_op_man    0.000   GrOpz05:027     3.250   3.250
   42 ceil_void     0.000   mb_recep      0.000   GrOpz05:033     3.250   3.250
   43 ceil_void     0.000   mb_conf       0.000   GrOpz05:039     3.250   3.250
   44 BW-Ve07:007   0.000   floor_void    0.100   FrVez07:007     0.000   0.000
   45 BW-Ve08:004   0.000   ceiling_belo  0.100   FrVez08:004    -0.200  -0.200
thermal zone to air flow node mapping:
thermal zone -> air flow node
manager      -> manager
general      -> general
conference   -> conference
reception    -> reception
ceil_void    -> ceil_void
mix_op_man   -> mix_op_man
floor_void   -> floor_void
ceiling_belo -> ceiling_belo
mb_recep     -> mb_recep
mb_conf      -> mb_conf
 
 
 ____________________________________________________________
 
ID Zone         Volume|          Surface
   Name         m^3   | No. Opaque  Transp  ~Floor
 1 manager        40.5  45    82.6    10.4    13.5  manager describes cellular office
 2 general       175.5  94   218.4    49.6    58.5  general describes an open plan with 4 desks
 3 conference    141.8  70   178.1    36.7    47.2  conference describes a conference room for 10-12
 4 reception     182.3  78   216.1    38.7    60.8  reception of office group adj to conference room
 5 ceil_void      89.5  41   396.5     0.0   180.0  ceil_void is a 0.5m ceiling void over offices
 6 mix_op_man      0.2   6     2.2     0.0     0.6  mixing_box is a zonal representation of ahu
 7 floor_void     36.0  11   372.0     0.0   180.0  floor_void is a 200mm floor void
 8 ceiling_belo   36.0   8   372.0     0.0   180.0  ceil_below is ceiling below floor void as boundary condition
 9 mb_recep        0.2   6     2.2     0.0     0.6  mb_recep is hvac mixer for reception
10 mb_conf         0.2   6     2.2     0.0     0.6  mb_conf is hvac mixing box for conference room
   all           702.  365   1842.    135.    722.
 
 
 Zone manager ( 1) is composed of 45 surfaces and 96 vertices.
 It encloses a volume of 40.5m^3 of space, with a total surface
 area of 92.9m^2 & user list floor area of 13.5m^2
 manager describes cellular office
 There is 9.0000m2 of exposed surface area, 9.0000m2 of which is vertical.
 Facade opaque is 3.6800m2 &  27.3 % of floor area & average U of 0.307 & UA of 1.1280.
 Facade glazing is 5.3200m2 &  39.4 % of floor &  59.1 % facade with average U of 2.811 & UA of 14.953
 Opaque partitions:ceiling:floor 65.382m2 & trasparent partitions:ceiling:floor 5.0400m2.
 
 A summary of the surfaces in manager( 1) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  13.5     90.   0. pt_general   OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_mgrs:general
  2  0.960   360.   0. part_frame   OPAQUE   VERT -        -        insul_frame              ||< part_frame:general
  3  3.00      0.   0. door         OPAQUE   VERT DOOR     AJAR-BID door                     ||< door:general
  4  13.5    270.   0. pt_other     OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  5  13.2      0.  90. ceiling      OPAQUE   CEIL PARTN    -        ceiling                  ||< ceiling:ceil_void
  6  13.5      0. -90. floor        OPAQUE   FLOR -        -        flr_ov_pln               ||< man_floor:floor_void
  7  2.30    180.   0. spandral     OPAQUE   VERT -        -        extern_wall              ||< external
  8  0.400   180.   0. vent         OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
  9  0.980   180.   0. frame        OPAQUE   VERT -        -        insul_frame              ||< external
 10  5.32    180.   0. glazing      DCF7671_ VERT -        -        dbl_glz                  ||< external
 11  5.04      0.   0. part_glaz    DCF7671_ VERT -        -        dbl_glz                  ||< part_glaz:general
 12  1.17      0.  90. adesk_t      OPAQUE   CEIL FURNI    -        door                     ||< adesk_t_:manager
 13  1.17      0. -90. adesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< adesk_t:manager
 14  1.17      0.  90. bdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< bdesk_t_:manager
 15  1.17      0. -90. bdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< bdesk_t:manager
 16  0.207     0.  90. aseat        OPAQUE   CEIL FURNI    -        upholstery               ||< aseat_:manager
 17  0.207     0. -90. aseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< aseat:manager
 18  0.231   200.   6. astback      OPAQUE   SLOP FURNI    -        upholstery               ||< astback_:manager
 19  0.231    20.  -6. astback_     OPAQUE   SLOP FURNI    -        upholstery               ||< astback:manager
 20  0.814     0.  90. cseat_mass   OPAQUE   CEIL FURNI    -        upholstery               ||< cseat_mass_:manager
 21  0.814     0. -90. cseat_mass_  OPAQUE   FLOR FURNI    -        upholstery               ||< cseat_mass:manager
 22  0.324   180.   0. carm_mass_l  OPAQUE   VERT FURNI    -        upholstery               ||< carm_mass_l_:manager
 23  0.324   360.   0. carm_mass_l_ OPAQUE   VERT FURNI    -        upholstery               ||< carm_mass_l:manager
 24  0.324   180.   0. carm_mass_r  OPAQUE   VERT FURNI    -        upholstery               ||< carm_mass_r_:manager
 25  0.324     0.   0. carm_mass_r_ OPAQUE   VERT FURNI    -        upholstery               ||< carm_mass_r:manager
 26  0.515     0.  90. dt_top       OPAQUE   CEIL FURNI    -        shelves_20mm             ||< dt_top_:manager
 27  0.515     0. -90. dt_top_      OPAQUE   FLOR FURNI    -        shelves_20mm             ||< dt_top:manager
 28  0.271     0.  90. dct_shelf    OPAQUE   CEIL FURNI    -        furn_wd10mm              ||< dct_shelf_:manager
 29  0.271     0. -90. dct_shelf_   OPAQUE   FLOR FURNI    -        furn_wd10mm              ||< dct_shelf:manager
 30  0.500   180.   0. abil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft_:manager
 31  0.500   360.   0. abil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft:manager
 32  0.500   180.   0. abil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt_:manager
 33  0.500     0.   0. abil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt:manager
 34  1.55    270.   0. abooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks_:manager
 35  1.55     90.   0. abooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks:manager
 36  0.484   180.   0. ccab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_lf_:manager
 37  0.484     0.   0. ccab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_lf:manager
 38  0.484   180.  -0. ccab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_rt_:manager
 39  0.484     0.   0. ccab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_rt:manager
 40  0.955    90.   0. ccab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ccab_fr_:manager
 41  0.955   270.   0. ccab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ccab_fr:manager
 42  0.955    90.   0. cpaper_fr    OPAQUE   VERT FURNI    -        file_papers              ||< cpaper_fr_:manager
 43  0.955   270.   0. cpaper_fr_   OPAQUE   VERT FURNI    -        file_papers              ||< cpaper_fr:manager
 44  0.160     0.  90. office_inlet OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< office_inlet:ceil_void
 45  0.160     0.  90. office_ret   OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< office_ret:ceil_void
 
 
 An hourly solar radiation distribution is used for this zone.
 Surfaces (all applicable) for shading analysis:
spandral vent frame glazing
 Insolation sources (all applicable):
glazing
 
 
 Explicit viewfactors have been derived for this zone.
Block  X-     Y-    Z-coords   DX-    DY-    DZ-values  Orientation   Opacity  Name  Construction
  1     0.0    -0.1     3.1     3.0     0.0     0.3     0.0     0.0 1.00 ob1 NONE
  2     0.0    -0.3     3.1     3.0     0.0     0.2     0.0     0.0 1.00 ob2 NONE
  3     0.0    -0.5     3.1     3.0     0.0     0.2     0.0     0.0 1.00 ob3 NONE
  4     0.0    -0.7     3.1     3.0     0.0     0.2     0.0     0.0 1.00 ob4 NONE
  5     0.0    -0.9     3.1     3.0     0.0     0.2     0.0     0.0 1.00 ob5 NONE
  6     0.0    -1.1     3.1     3.0     0.0     0.2     0.0     0.0 1.00 ob6 NONE
 
visual type name    composition        visual type name    composition
 vis 1rot  adesk_top  door             vis 1rot  dtbl_top shelves_20mm
 vis 1rot  adesk_leg_a steel_pl_3mm    vis 1rot  dtbl_shelf furn_wd10mm
 vis 1rot  adesk_leg_b steel_pl_3mm    vis 1rot  dleg_a shelves_20mm
 vis 1rot  adesk_leg_c steel_pl_3mm    vis 1rot  dleg_b shelves_20mm
 vis 1rot  adesk_leg_d steel_pl_3mm    vis 1rot  dleg_c shelves_20mm
 vis 1rot  bdesk_top  door             vis 1rot  dleg_d shelves_20mm
 vis 1rot  bdesk_leg_a steel_pl_3mm    vis 1rot  aleft_ver furn_wd10mm
 vis 1rot  bdesk_leg_b steel_pl_3mm    vis 1rot  aright_ver furn_wd10mm
 vis 1rot  bdesk_leg_c steel_pl_3mm    vis 1rot  abil_bk furn_wd10mm
 vis 1rot  bdesk_leg_d steel_pl_3mm    vis 1rot  ashelf_a furn_wd10mm
 vis 1rot  aseat      upholstery       vis 1rot  ashelf_b furn_wd10mm
 vis 1rot  ar_arm     upholstery       vis 1rot  ashelf_c furn_wd10mm
 vis 1rot  al_arm     upholstery       vis 1rot  ashelf_d furn_wd10mm
 vis 1rot  al_arm     upholstery       vis 1rot  ashelf_d furn_wd10mm
 vis 1rot  across_a   steel_gr_3mm     vis 1rot  abil_top furn_wd10mm
 vis 1rot  across_b   steel_gr_3mm     vis 1rot  akick furn_wd10mm
 vis 1rot  apost      PH_alu_frame     vis 1rot  alow_books stuffonshelf
 vis 1rot  ar_arm_rest steel_gr_3mm    vis 1rot  a2nd_books stuffonshelf
 vis 1rot  al_arm_rest steel_gr_3mm    vis 1rot  a3rd_books booksonshlf
 vis 1rot  aroller_a  sensor_case      vis 1rot  a4th_books booksonshlf
 vis 1rot  aroller_b  sensor_case      vis 1rot  atop_books booksonshlf
 vis 1rot  aroller_c  sensor_case      vis 1rot  cf_cabinet steel_pl_3mm
 vis 1rot  aroller_d  sensor_case      vis 1rot  cdrw_a steel_gr_3mm
 vis 1rot  carm_r     upholstery       vis 1rot  cdrw_b steel_gr_3mm
 vis 1rot  cleg_a     steel_gr_3mm     vis 1rot  cdrw_c steel_gr_3mm
 vis 1rot  cleg_b     steel_gr_3mm     vis 1rot  cdrw_d steel_gr_3mm
 vis 1rot  cleg_c     steel_gr_3mm     vis 1rot  cdrw_e steel_gr_3mm
 vis 1rot  cleg_d     steel_gr_3mm     vis 1rot  cdrw_f steel_gr_3mm
 vis 1rot  cleg_d     steel_gr_3mm     vis 1rot  cdrw_f steel_gr_3mm
 vis 1rot  cleg_d     steel_gr_3mm     vis 1rot  cdrw_f steel_gr_3mm
 
 Shading patterns have been calculated for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: manager
 
Notes:
manager a has some diversity of occupancy  lights at 10W/m2 and small
power on weekdays at 5W/m2
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupt     people    W    0- 7      0.0      0.0       0.50       0.50
weekday     2 Occupt     people    W    7- 8     20.0     10.0       0.60       0.40
weekday     3 Occupt     people    W    8- 9     60.0     30.0       0.60       0.40
weekday     4 Occupt     people    W    9-12    100.0     50.0       0.60       0.40
weekday     5 Occupt     people    W   12-14     65.0     32.5       0.60       0.40
weekday     6 Occupt     people    W   14-17    100.0     50.0       0.60       0.40
weekday     7 Occupt     people    W   17-24      0.0      0.0       0.50       0.50
weekday     8 Lights     lighting  Wm2  0- 8      0.0      0.0       0.50       0.50
weekday     9 Lights     lighting  Wm2  8-18     10.0      0.0       0.30       0.70
weekday    10 Lights     lighting  Wm2 18-24      0.0      0.0       0.50       0.50
weekday    11 Equipt     equipment Wm2  0- 8      0.0      0.0       0.50       0.50
weekday    12 Equipt     equipment Wm2  8-18      5.0      0.0       0.40       0.60
weekday    13 Equipt     equipment Wm2 18-24      0.0      0.0       0.50       0.50
saturday    1 Occupt     people    W    0- 7      0.0      0.0       0.50       0.50
saturday    2 Occupt     people    W    7- 8     20.0     10.0       0.50       0.50
saturday    3 Occupt     people    W    8- 9     60.0     30.0       0.50       0.50
saturday    4 Occupt     people    W    9-12    100.0     50.0       0.50       0.50
saturday    5 Occupt     people    W   12-14     65.0     32.5       0.50       0.50
saturday    6 Occupt     people    W   14-17    100.0     50.0       0.50       0.50
saturday    7 Occupt     people    W   17-24      0.0      0.0       0.50       0.50
saturday    8 Lights     lighting  Wm2  0- 8      0.0      0.0       0.50       0.50
saturday    9 Lights     lighting  Wm2  8-12     10.0      0.0       0.30       0.70
saturday   10 Lights     lighting  Wm2 12-24      0.0      0.0       0.50       0.50
saturday   11 Equipt     equipment Wm2  0-24      0.0      0.0       0.50       0.50
sunday      1 Lights     lighting  Wm2  0-24      0.0      0.0       0.50       0.50
sunday      2 Equipt     equipment Wm2  0-24      0.0      0.0       0.50       0.50
 
 ____________________________________________________________
 
 Zone general ( 2) is composed of 94 surfaces and 210 vertices.
 It encloses a volume of 176.m^3 of space, with a total surface
 area of 268.m^2 & user list floor area of 58.5m^2
 general describes an open plan with 4 desks
 There is 45.000m2 of exposed surface area, 45.000m2 of which is vertical.
 Facade opaque is 18.400m2 &  31.5 % of floor area & average U of 0.307 & UA of 5.6401.
 Facade glazing is 26.600m2 &  45.5 % of floor &  59.1 % facade with average U of 2.811 & UA of 74.763
 Opaque partitions:ceiling:floor 186.50m2 & trasparent partitions:ceiling:floor 23.040m2.
 
 A summary of the surfaces in general( 2) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  3.00    180.   0. door         OPAQUE   VERT DOOR     AJAR-BID door                     ||< door:manager
  2  13.5    270.   0. pt_mgrs      OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_general:manager
  3  9.00      0.   0. pt_rec_a     OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_rec_a:reception
  4  18.0      0.   0. fict_rec     SC_ficti VERT FICT     AJAR-BID fictitious               ||< fict_rec:reception
  5  9.00      0.   0. pt_core_a    OPAQUE   VERT -        -        gyp_blk_ptn              ||< identical environment
  6  4.50    270.   0. fire_door    OPAQUE   VERT -        -        door                     ||< identical environment
  7  57.9      0.  90. ceiling      OPAQUE   CEIL -        -        ceiling                  ||< ceiling_gen:ceil_void
  8  58.5      0. -90. floor        OPAQUE   FLOR -        -        flr_ov_pln               ||< gen_floor:floor_void
  9  2.30    180.   0. spandral     OPAQUE   VERT -        -        extern_wall              ||< external
 10  0.400   180.   0. vent         OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 11  0.980   180.   0. frame        OPAQUE   VERT -        -        insul_frame              ||< external
 12  5.32    180.   0. glazing      DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 13  0.960   180.   0. part_frame   OPAQUE   VERT -        -        insul_frame              ||< part_frame:manager
 14  5.04    180.  -0. part_glaz    DCF7671_ VERT -        -        dbl_glz                  ||< part_glaz:manager
 15  2.30    180.   0. spandral_a   OPAQUE   VERT -        -        extern_wall              ||< external
 16  0.400   180.   0. vent_a       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 17  0.980   180.   0. frame_a      OPAQUE   VERT -        -        insul_frame              ||< external
 18  5.32    180.   0. glazing_a    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 19  2.30    180.   0. spandral_b   OPAQUE   VERT -        -        extern_wall              ||< external
 20  0.400   180.   0. vent_b       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 21  0.980   180.   0. frame_b      OPAQUE   VERT -        -        insul_frame              ||< external
 22  5.32    180.   0. glazing_b    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 23  2.30     90.   0. spandral_c   OPAQUE   VERT -        -        extern_wall              ||< external
 24  0.400    90.   0. vent_c       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 25  0.980    90.   0. frame_c      OPAQUE   VERT -        -        insul_frame              ||< external
 26  5.32     90.   0. glazing_c    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 27  2.30     90.   0. spandral_d   OPAQUE   VERT -        -        extern_wall              ||< external
 28  0.400    90.   0. vent_d       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 29  0.980    90.   0. frame_d      OPAQUE   VERT -        -        insul_frame              ||< external
 30  5.32     90.   0. glazing_d    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 31  1.17      0.  90. adesk_t      OPAQUE   CEIL FURNI    -        door                     ||< adesk_t_:general
 32  1.17      0. -90. adesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< adesk_t:general
 33  1.17      0.  90. bdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< bdesk_t_:general
 34  1.17      0. -90. bdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< bdesk_t:general
 35  1.17      0.  90. cdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< cdesk_t_:general
 36  1.17      0. -90. cdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< cdesk_t:general
 37  1.17      0.  90. ddesk_t      OPAQUE   CEIL FURNI    -        door                     ||< ddesk_t_:general
 38  1.17      0. -90. ddesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< ddesk_t:general
 39  1.17      0.  90. edesk_t      OPAQUE   CEIL FURNI    -        door                     ||< edesk_t_:general
 40  1.17      0. -90. edesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< edesk_t:general
 41  1.17      0.  90. fdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< fdesk_t_:general
 42  1.17      0. -90. fdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< fdesk_t:general
 43  1.17      0.  90. gdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< gdesk_t_:general
 44  1.17      0. -90. gdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< gdesk_t:general
 45  0.207     0.  90. aseat        OPAQUE   CEIL FURNI    -        upholstery               ||< aseat_:general
 46  0.207     0. -90. aseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< aseat:general
 47  0.231   180.   6. astback      OPAQUE   SLOP FURNI    -        upholstery               ||< astback_:general
 48  0.231     0.  -6. astback_     OPAQUE   SLOP FURNI    -        upholstery               ||< astback:general
 49  0.207     0.  90. bseat        OPAQUE   CEIL FURNI    -        upholstery               ||< bseat_:general
 50  0.207     0. -90. bseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< bseat:general
 51  0.231   200.   6. bstback      OPAQUE   SLOP FURNI    -        upholstery               ||< bstback_:general
 52  0.231    20.  -6. bstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< bstback:general
 53  0.207     0.  90. cseat        OPAQUE   CEIL FURNI    -        upholstery               ||< cseat_:general
 54  0.207     0. -90. cseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< cseat:general
 55  0.231   160.   6. cstback      OPAQUE   SLOP FURNI    -        upholstery               ||< cstback_:general
 56  0.231   340.  -6. cstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< cstback:general
 57  0.207     0.  90. dseat        OPAQUE   CEIL FURNI    -        upholstery               ||< dseat_:general
 58  0.207     0. -90. dseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< dseat:general
 59  0.231   150.   6. dstback      OPAQUE   SLOP FURNI    -        upholstery               ||< dstback_:general
 60  0.231   330.  -6. dstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< dstback:general
 61  1.17      0.  90. hdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< hdesk_t_:general
 62  1.17      0. -90. hdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< hdesk_t:general
 63  0.207     0.  90. eseat        OPAQUE   CEIL FURNI    -        upholstery               ||< eseat_:general
 64  0.207     0. -90. eseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< eseat:general
 65  0.231   180.   6. estback      OPAQUE   SLOP FURNI    -        upholstery               ||< estback_:general
 66  0.231     0.  -6. estback_     OPAQUE   SLOP FURNI    -        upholstery               ||< estback:general
 67  0.484   180.   0. acab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_lf_:general
 68  0.484   360.   0. acab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_lf:general
 69  0.484   180.   0. acab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_rt_:general
 70  0.484     0.   0. acab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_rt:general
 71  1.45     90.   0. acab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< acab_fr_:general
 72  1.45    270.   0. acab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< acab_fr:general
 73  0.500    90.   0. abil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft_:general
 74  0.500   270.   0. abil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft:general
 75  0.500    90.   0. abil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt_:general
 76  0.500   270.   0. abil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt:general
 77  1.55    180.   0. abooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks_:general
 78  1.55      0.   0. abooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks:general
 79  0.500    90.   0. bbil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_lft_:general
 80  0.500   270.   0. bbil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_lft:general
 81  0.500    90.   0. bbil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_rt_:general
 82  0.500   270.   0. bbil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_rt:general
 83  1.55    180.   0. bbooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< bbooks_:general
 84  1.55      0.   0. bbooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< bbooks:general
 85  0.484   270.   0. bcab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_lf_:general
 86  0.484    90.   0. bcab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_lf:general
 87  0.484   270.   0. bcab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_rt_:general
 88  0.484    90.   0. bcab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_rt:general
 89  1.45    180.   0. bcab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< bcab_fr_:general
 90  1.45    360.   0. bcab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< bcab_fr:general
 91  0.160     0.  90. op_a_inlet   OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< op_a_inlet:ceil_void
 92  0.160     0.  90. op_b_inlet   OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< op_b_inlet:ceil_void
 93  0.160     0.  90. op_a_return  OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< op_a_return:ceil_void
 94  0.160     0.  90. op_b_return  OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< op_b_return:ceil_void
 
 
 An hourly solar radiation distribution is used for this zone.
 Surfaces (all applicable) for shading analysis:
9 10 11 12 15 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30
 Insolation sources (all applicable):
glazing glazing_a glazing_b glazing_c glazing_d
 
 
 Explicit viewfactors have been derived for this zone.
Block  X-     Y-    Z-coords   DX-    DY-    DZ-values  Orientation   Opacity  Name  Construction
  1     3.0    -0.1     3.1     9.0     0.0     0.3     0.0     0.0 1.00 sen_01 NONE
  2     3.0    -0.3     3.1     9.0     0.0     0.2     0.0     0.0 1.00 sen_02 NONE
  3     3.0    -0.5     3.1     9.0     0.0     0.2     0.0     0.0 1.00 sen_03 NONE
  4     3.0    -0.7     3.1     9.0     0.0     0.2     0.0     0.0 1.00 sen_04 NONE
  5     3.0    -0.9     3.1     9.0     0.0     0.2     0.0     0.0 1.00 sen_05 NONE
  6     3.0    -1.1     3.1     9.0     0.0     0.2     0.0     0.0 1.00 sen_06 NONE
  7    12.1     0.1     3.1     6.0     0.0     0.3    90.0     0.0 1.00 eob1 NONE
  8    12.3     0.1     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob2 NONE
  9    12.5     0.1     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob3 NONE
 10    12.7     0.1     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob4 NONE
 11    12.9     0.1     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob5 NONE
 12    13.1     0.1     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob6 NONE
 
visual type name    composition        visual type name    composition
 vis 1rot  adesk_top  door             vis 1rot  dpost PH_alu_frame
 vis 1rot  adesk_leg_a steel_pl_3mm    vis 1rot  dr_arm_rest steel_gr_3mm
 vis 1rot  adesk_leg_b steel_pl_3mm    vis 1rot  dl_arm_rest steel_gr_3mm
 vis 1rot  adesk_leg_c steel_pl_3mm    vis 1rot  droller_a sensor_case
 vis 1rot  adesk_leg_d steel_pl_3mm    vis 1rot  droller_b sensor_case
 vis 1rot  bdesk_top  door             vis 1rot  droller_c sensor_case
 vis 1rot  bdesk_leg_a steel_pl_3mm    vis 1rot  droller_d sensor_case
 vis 1rot  bdesk_leg_b steel_pl_3mm    vis 1rot  gdesk_top door
 vis 1rot  bdesk_leg_c steel_pl_3mm    vis 1rot  gdesk_leg_a steel_pl_3mm
 vis 1rot  bdesk_leg_d steel_pl_3mm    vis 1rot  gdesk_leg_b steel_pl_3mm
 vis 1rot  cdesk_top  door             vis 1rot  gdesk_leg_c steel_pl_3mm
 vis 1rot  cdesk_leg_a steel_pl_3mm    vis 1rot  gdesk_leg_d steel_pl_3mm
 vis 1rot  cdesk_leg_b steel_pl_3mm    vis 1rot  eseat upholstery
 vis 1rot  cdesk_leg_c steel_pl_3mm    vis 1rot  er_arm upholstery
 vis 1rot  cdesk_leg_d steel_pl_3mm    vis 1rot  el_arm upholstery
 vis 1rot  ddesk_top  door             vis 1rot  eseat_bk upholstery
 vis 1rot  ddesk_leg_a steel_pl_3mm    vis 1rot  ecross_a steel_gr_3mm
 vis 1rot  ddesk_leg_b steel_pl_3mm    vis 1rot  ecross_b steel_gr_3mm
 vis 1rot  ddesk_leg_c steel_pl_3mm    vis 1rot  epost PH_alu_frame
 vis 1rot  ddesk_leg_d steel_pl_3mm    vis 1rot  er_arm_rest steel_gr_3mm
 vis 1rot  edesk_top  door             vis 1rot  el_arm_rest steel_gr_3mm
 vis 1rot  edesk_leg_a steel_pl_3mm    vis 1rot  eroller_a sensor_case
 vis 1rot  edesk_leg_b steel_pl_3mm    vis 1rot  eroller_b sensor_case
 vis 1rot  edesk_leg_c steel_pl_3mm    vis 1rot  eroller_c sensor_case
 vis 1rot  edesk_leg_d steel_pl_3mm    vis 1rot  eroller_d sensor_case
 vis 1rot  fdesk_top  door             vis 1rot  af_cabinet steel_pl_3mm
 vis 1rot  fdesk_leg_a steel_pl_3mm    vis 1rot  adrw_a steel_gr_3mm
 vis 1rot  fdesk_leg_b steel_pl_3mm    vis 1rot  adrw_b steel_gr_3mm
 vis 1rot  fdesk_leg_c steel_pl_3mm    vis 1rot  adrw_c steel_gr_3mm
 vis 1rot  fdesk_leg_d steel_pl_3mm    vis 1rot  adrw_d steel_gr_3mm
 vis 1rot  gdesk_top  door             vis 1rot  adrw_e steel_gr_3mm
 vis 1rot  gdesk_leg_a steel_pl_3mm    vis 1rot  adrw_f steel_gr_3mm
 vis 1rot  gdesk_leg_b steel_pl_3mm    vis 1rot  adrw_g steel_gr_3mm
 vis 1rot  gdesk_leg_c steel_pl_3mm    vis 1rot  adrw_h steel_gr_3mm
 vis 1rot  gdesk_leg_d steel_pl_3mm    vis 1rot  adrw_i steel_gr_3mm
 vis 1rot  aseat      upholstery       vis 1rot  adrw_j steel_gr_3mm
 vis 1rot  ar_arm     upholstery       vis 1rot  adrw_k steel_gr_3mm
 vis 1rot  al_arm     upholstery       vis 1rot  adrw_l steel_gr_3mm
 vis 1rot  al_arm     upholstery       vis 1rot  adrw_l steel_gr_3mm
 vis 1rot  across_a   steel_gr_3mm     vis 1rot  aright_ver furn_wd10mm
 vis 1rot  across_b   steel_gr_3mm     vis 1rot  abil_bk furn_wd10mm
 vis 1rot  apost      PH_alu_frame     vis 1rot  ashelf_a furn_wd10mm
 vis 1rot  ar_arm_rest steel_gr_3mm    vis 1rot  ashelf_b furn_wd10mm
 vis 1rot  al_arm_rest steel_gr_3mm    vis 1rot  ashelf_c furn_wd10mm
 vis 1rot  aroller_a  sensor_case      vis 1rot  ashelf_d furn_wd10mm
 vis 1rot  aroller_b  sensor_case      vis 1rot  ashelf_e furn_wd10mm
 vis 1rot  aroller_c  sensor_case      vis 1rot  abil_top furn_wd10mm
 vis 1rot  aroller_d  sensor_case      vis 1rot  akick furn_wd10mm
 vis 1rot  bseat      upholstery       vis 1rot  alow_books stuffonshelf
 vis 1rot  br_arm     upholstery       vis 1rot  a2nd_books stuffonshelf
 vis 1rot  bl_arm     upholstery       vis 1rot  a3rd_books booksonshlf
 vis 1rot  bl_arm     upholstery       vis 1rot  a3rd_books booksonshlf
 vis 1rot  bcross_a   steel_gr_3mm     vis 1rot  atop_books booksonshlf
 vis 1rot  bcross_b   steel_gr_3mm     vis 1rot  bleft_ver furn_wd10mm
 vis 1rot  bpost      PH_alu_frame     vis 1rot  bright_ver furn_wd10mm
 vis 1rot  br_arm_rest steel_gr_3mm    vis 1rot  bbil_bk furn_wd10mm
 vis 1rot  bl_arm_rest steel_gr_3mm    vis 1rot  bshelf_a furn_wd10mm
 vis 1rot  broller_a  sensor_case      vis 1rot  bshelf_b furn_wd10mm
 vis 1rot  broller_b  sensor_case      vis 1rot  bshelf_c furn_wd10mm
 vis 1rot  broller_c  sensor_case      vis 1rot  bshelf_d furn_wd10mm
 vis 1rot  broller_d  sensor_case      vis 1rot  bshelf_e furn_wd10mm
 vis 1rot  cseat      upholstery       vis 1rot  bbil_top furn_wd10mm
 vis 1rot  cr_arm     upholstery       vis 1rot  bkick furn_wd10mm
 vis 1rot  cl_arm     upholstery       vis 1rot  blow_books stuffonshelf
 vis 1rot  cl_arm     upholstery       vis 1rot  blow_books stuffonshelf
 vis 1rot  ccross_a   steel_gr_3mm     vis 1rot  b3rd_books booksonshlf
 vis 1rot  ccross_b   steel_gr_3mm     vis 1rot  b4th_books booksonshlf
 vis 1rot  cpost      PH_alu_frame     vis 1rot  btop_books booksonshlf
 vis 1rot  cr_arm_rest steel_gr_3mm    vis 1rot  bf_cabinet steel_pl_3mm
 vis 1rot  cl_arm_rest steel_gr_3mm    vis 1rot  bdrw_a steel_gr_3mm
 vis 1rot  croller_a  sensor_case      vis 1rot  bdrw_b steel_gr_3mm
 vis 1rot  croller_b  sensor_case      vis 1rot  bdrw_c steel_gr_3mm
 vis 1rot  croller_c  sensor_case      vis 1rot  bdrw_d steel_gr_3mm
 vis 1rot  croller_d  sensor_case      vis 1rot  bdrw_e steel_gr_3mm
 vis 1rot  dseat      upholstery       vis 1rot  bdrw_f steel_gr_3mm
 vis 1rot  dr_arm     upholstery       vis 1rot  bdrw_g steel_gr_3mm
 vis 1rot  dl_arm     upholstery       vis 1rot  bdrw_h steel_gr_3mm
 vis 1rot  dl_arm     upholstery       vis 1rot  bdrw_h steel_gr_3mm
 vis 1rot  dcross_a   steel_gr_3mm     vis 1rot  bdrw_j steel_gr_3mm
 vis 1rot  dcross_b   steel_gr_3mm     vis 1rot  bdrw_k steel_gr_3mm
                                       vis 1rot  bdrw_l     steel_gr_3mm
 
 Shading patterns have not yet been calculated.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: general
 
Notes:
5 people std occup ramping up from 7-9am half occupants on saturday,
8Wm2 lights 10Wm2 small power weekdays and Saturdays, nothing Sunday
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupt     people    W    0- 7      0.0      0.0       0.50       0.50
weekday     2 Occupt     people    W    7- 8    100.0     60.0       0.50       0.50
weekday     3 Occupt     people    W    8- 9    300.0    180.0       0.50       0.50
weekday     4 Occupt     people    W    9-12    500.0    300.0       0.50       0.50
weekday     5 Occupt     people    W   12-14    325.0    195.0       0.50       0.50
weekday     6 Occupt     people    W   14-17    500.0    300.0       0.50       0.50
weekday     7 Occupt     people    W   17-24      0.0      0.0       0.50       0.50
weekday     8 Lights     lighting  Wm2  0- 8      0.0      0.0       0.50       0.50
weekday     9 Lights     lighting  Wm2  8-18      8.0      0.0       0.50       0.50
weekday    10 Lights     lighting  Wm2 18-24      0.0      0.0       0.50       0.50
weekday    11 Equipt     equipment Wm2  0- 8      0.0      0.0       0.50       0.50
weekday    12 Equipt     equipment Wm2  8-18     10.0      0.0       0.50       0.50
weekday    13 Equipt     equipment Wm2 18-24      0.0      0.0       0.50       0.50
saturday    1 Occupt     people    W    0- 7      0.0      0.0       0.50       0.50
saturday    2 Occupt     people    W    7- 8     40.0      0.0       0.50       0.50
saturday    3 Occupt     people    W    8- 9    120.0      0.0       0.50       0.50
saturday    4 Occupt     people    W    9-12    200.0      0.0       0.50       0.50
saturday    5 Occupt     people    W   12-14    130.0      0.0       0.50       0.50
saturday    6 Occupt     people    W   14-17    200.0      0.0       0.50       0.50
saturday    7 Occupt     people    W   17-24      0.0      0.0       0.50       0.50
saturday    8 Lights     lighting  Wm2  0- 8      0.0      0.0       0.50       0.50
saturday    9 Lights     lighting  Wm2  8-18      8.0      0.0       0.50       0.50
saturday   10 Lights     lighting  Wm2 18-24      0.0      0.0       0.50       0.50
saturday   11 Equipt     equipment Wm2  0- 8      0.0      0.0       0.50       0.50
saturday   12 Equipt     equipment Wm2  8-18      5.0      0.0       0.50       0.50
saturday   13 Equipt     equipment Wm2 18-24      0.0      0.0       0.50       0.50
 
 ____________________________________________________________
 
 Zone conference ( 3) is composed of 70 surfaces and 156 vertices.
 It encloses a volume of 142.m^3 of space, with a total surface
 area of 215.m^2 & user list floor area of 47.3m^2
 conference describes a conference room for 10-12
 There is 45.000m2 of exposed surface area, 45.000m2 of which is vertical.
 Facade opaque is 18.400m2 &  38.9 % of floor area & average U of 0.307 & UA of 5.6401.
 Facade glazing is 26.600m2 &  56.3 % of floor &  59.1 % facade with average U of 2.811 & UA of 74.763
 Opaque partitions:ceiling:floor 146.22m2 & trasparent partitions:ceiling:floor 10.062m2.
 
 A summary of the surfaces in conference( 3) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  13.5    270.   0. pt_next_off  OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  2  9.00    180.   0. pt_recp_b    OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_recp_b:reception
  3  10.1    207.   0. fict_open    SC_ficti VERT FICT     AJAR-BID fictitious               ||< fict_open:reception
  4  9.00    180.   0. pt_recp_a    OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_recp_a:reception
  5  46.9      0.  90. ceiling      OPAQUE   CEIL -        -        ceiling                  ||< ceiling_conf:ceil_void
  6  47.3      0. -90. floor        OPAQUE   FLOR -        -        flr_ov_pln               ||< conf_floor:floor_void
  7  2.30      0.   0. spandral     OPAQUE   VERT -        -        extern_wall              ||< external
  8  0.400     0.   0. vent         OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
  9  0.980   360.   0. frame        OPAQUE   VERT -        -        insul_frame              ||< external
 10  5.32      0.   0. glazing      DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 11  2.30      0.   0. spandral_a   OPAQUE   VERT -        -        extern_wall              ||< external
 12  0.400     0.   0. vent_a       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 13  0.980   360.   0. frame_a      OPAQUE   VERT -        -        insul_frame              ||< external
 14  5.32      0.   0. glazing_a    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 15  2.30      0.   0. spandral_b   OPAQUE   VERT -        -        extern_wall              ||< external
 16  0.400     0.   0. vent_b       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 17  0.980   360.   0. frame_b      OPAQUE   VERT -        -        insul_frame              ||< external
 18  5.32      0.   0. glazing_b    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 19  2.30     90.   0. spandral_c   OPAQUE   VERT -        -        extern_wall              ||< external
 20  0.400    90.   0. vent_c       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 21  0.980    90.   0. frame_c      OPAQUE   VERT -        -        insul_frame              ||< external
 22  5.32     90.   0. glazing_c    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 23  2.30     90.   0. spandral_d   OPAQUE   VERT -        -        extern_wall              ||< external
 24  0.400    90.   0. vent_d       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 25  0.980    90.   0. frame_d      OPAQUE   VERT -        -        insul_frame              ||< external
 26  5.32     90.   0. glazing_d    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 27  0.207     0.  90. aseat        OPAQUE   CEIL FURNI    -        upholstery               ||< aseat_:conference
 28  0.207     0. -90. aseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< aseat:conference
 29  0.231   180.   6. astback      OPAQUE   SLOP FURNI    -        upholstery               ||< astback_:conference
 30  0.231     0.  -6. astback_     OPAQUE   SLOP FURNI    -        upholstery               ||< astback:conference
 31  0.207     0.  90. bseat        OPAQUE   CEIL FURNI    -        upholstery               ||< bseat_:conference
 32  0.207     0. -90. bseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< bseat:conference
 33  0.231   180.   6. bstback      OPAQUE   SLOP FURNI    -        upholstery               ||< bstback_:conference
 34  0.231     0.  -6. bstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< bstback:conference
 35  0.207     0.  90. cseat        OPAQUE   CEIL FURNI    -        upholstery               ||< cseat_:conference
 36  0.207     0. -90. cseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< cseat:conference
 37  0.231   170.   6. cstback      OPAQUE   SLOP FURNI    -        upholstery               ||< cstback_:conference
 38  0.231   350.  -6. cstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< cstback:conference
 39  0.207     0.  90. dseat        OPAQUE   CEIL FURNI    -        upholstery               ||< dseat_:conference
 40  0.207     0. -90. dseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< dseat:conference
 41  0.231   200.   6. dstback      OPAQUE   SLOP FURNI    -        upholstery               ||< dstback_:conference
 42  0.231    20.  -6. dstback_     OPAQUE   SLOP FURNI    -        upholstery               ||< dstback:conference
 43  6.08      0.  90. table        OPAQUE   CEIL FURNI    -        door                     ||< table_:conference
 44  6.08      0. -90. table_       OPAQUE   FLOR FURNI    -        door                     ||< table:conference
 45  0.207     0.  90. eseat        OPAQUE   CEIL FURNI    -        upholstery               ||< eseat_:conference
 46  0.207     0. -90. eseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< eseat:conference
 47  0.231   280.   6. estback      OPAQUE   SLOP FURNI    -        upholstery               ||< estback_:conference
 48  0.231   100.  -6. estback_     OPAQUE   SLOP FURNI    -        upholstery               ||< estback:conference
 49  0.938     0.  90. fdesk_t      OPAQUE   CEIL FURNI    -        corian_count             ||< fdesk_t_:conference
 50  0.938     0. -90. fdesk_t_     OPAQUE   FLOR FURNI    -        corian_count             ||< fdesk_t:conference
 51  0.500     0.   0. abil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft_:conference
 52  0.500   180.   0. abil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_lft:conference
 53  0.500     0.   0. abil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt_:conference
 54  0.500   180.   0. abil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< abil_rt:conference
 55  1.55     90.   0. abooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks_:conference
 56  1.55    270.   0. abooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< abooks:conference
 57  0.500     0.   0. bbil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_lft_:conference
 58  0.500   180.   0. bbil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_lft:conference
 59  0.500   360.   0. bbil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_rt_:conference
 60  0.500   180.   0. bbil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< bbil_rt:conference
 61  1.55     90.   0. bbooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< bbooks_:conference
 62  1.55    270.   0. bbooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< bbooks:conference
 63  0.500     0.   0. cbil_lft     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< cbil_lft_:conference
 64  0.500   180.   0. cbil_lft_    OPAQUE   VERT FURNI    -        furn_wd10mm              ||< cbil_lft:conference
 65  0.500   360.   0. cbil_rt      OPAQUE   VERT FURNI    -        furn_wd10mm              ||< cbil_rt_:conference
 66  0.500   180.   0. cbil_rt_     OPAQUE   VERT FURNI    -        furn_wd10mm              ||< cbil_rt:conference
 67  1.55     90.   0. cbooks       OPAQUE   VERT FURNI    -        stuffonshelf             ||< cbooks_:conference
 68  1.55    270.   0. cbooks_      OPAQUE   VERT FURNI    -        stuffonshelf             ||< cbooks:conference
 69  0.160     0.  90. conf_return  OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< conf_return:ceil_void
 70  0.160     0.  90. conf_inlet   OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< conf_inlet:ceil_void
 
 
 An hourly solar radiation distribution is used for this zone.
 Surfaces (all applicable) for shading analysis:
7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26
 Insolation sources (all applicable):
glazing glazing_a glazing_b glazing_c glazing_d
 
 
 Explicit viewfactors have been derived for this zone.
Block  X-     Y-    Z-coords   DX-    DY-    DZ-values  Orientation   Opacity  Name  Construction
  1    12.1    12.0     3.1     6.0     0.0     0.3    90.0     0.0 1.00 eob1 NONE
  2    12.3    12.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob2 NONE
  3    12.5    12.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob3 NONE
  4    12.7    12.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob4 NONE
  5    12.9    12.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob5 NONE
  6    13.1    12.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob6 NONE
 
visual type name    composition        visual type name    composition
 vis 1rot  aseat      upholstery       vis 1rot  ecross_b steel_gr_3mm
 vis 1rot  ar_arm     upholstery       vis 1rot  epost PH_alu_frame
 vis 1rot  al_arm     upholstery       vis 1rot  er_arm_rest steel_gr_3mm
 vis 1rot  al_arm     upholstery       vis 1rot  er_arm_rest steel_gr_3mm
 vis 1rot  across_a   steel_gr_3mm     vis 1rot  eroller_a sensor_case
 vis 1rot  across_b   steel_gr_3mm     vis 1rot  eroller_b sensor_case
 vis 1rot  apost      PH_alu_frame     vis 1rot  eroller_c sensor_case
 vis 1rot  ar_arm_rest steel_gr_3mm    vis 1rot  eroller_d sensor_case
 vis 1rot  al_arm_rest steel_gr_3mm    vis 1rot  fdesk_top corian_count
 vis 1rot  aroller_a  sensor_case      vis 1rot  fdesk_leg_a steel_pl_3mm
 vis 1rot  aroller_b  sensor_case      vis 1rot  fdesk_leg_b steel_pl_3mm
 vis 1rot  aroller_c  sensor_case      vis 1rot  fdesk_leg_c steel_pl_3mm
 vis 1rot  aroller_d  sensor_case      vis 1rot  fdesk_leg_d steel_pl_3mm
 vis 1rot  bseat      upholstery       vis 1rot  aleft_ver furn_wd10mm
 vis 1rot  br_arm     upholstery       vis 1rot  aright_ver furn_wd10mm
 vis 1rot  bl_arm     upholstery       vis 1rot  abil_bk furn_wd10mm
 vis 1rot  bl_arm     upholstery       vis 1rot  abil_bk furn_wd10mm
 vis 1rot  bcross_a   steel_gr_3mm     vis 1rot  ashelf_b furn_wd10mm
 vis 1rot  bcross_b   steel_gr_3mm     vis 1rot  ashelf_c furn_wd10mm
 vis 1rot  bpost      PH_alu_frame     vis 1rot  ashelf_d furn_wd10mm
 vis 1rot  br_arm_rest steel_gr_3mm    vis 1rot  ashelf_e furn_wd10mm
 vis 1rot  bl_arm_rest steel_gr_3mm    vis 1rot  abil_top furn_wd10mm
 vis 1rot  broller_a  sensor_case      vis 1rot  akick furn_wd10mm
 vis 1rot  broller_b  sensor_case      vis 1rot  alow_books stuffonshelf
 vis 1rot  broller_c  sensor_case      vis 1rot  a2nd_books stuffonshelf
 vis 1rot  broller_d  sensor_case      vis 1rot  a3rd_books booksonshlf
 vis 1rot  cseat      upholstery       vis 1rot  a4th_books booksonshlf
 vis 1rot  cr_arm     upholstery       vis 1rot  atop_books booksonshlf
 vis 1rot  cl_arm     upholstery       vis 1rot  bleft_ver furn_wd10mm
 vis 1rot  cl_arm     upholstery       vis 1rot  bleft_ver furn_wd10mm
 vis 1rot  ccross_a   steel_gr_3mm     vis 1rot  bbil_bk furn_wd10mm
 vis 1rot  ccross_b   steel_gr_3mm     vis 1rot  bshelf_a furn_wd10mm
 vis 1rot  cpost      PH_alu_frame     vis 1rot  bshelf_b furn_wd10mm
 vis 1rot  cr_arm_rest steel_gr_3mm    vis 1rot  bshelf_c furn_wd10mm
 vis 1rot  cl_arm_rest steel_gr_3mm    vis 1rot  bshelf_d furn_wd10mm
 vis 1rot  croller_a  sensor_case      vis 1rot  bshelf_e furn_wd10mm
 vis 1rot  croller_b  sensor_case      vis 1rot  bbil_top furn_wd10mm
 vis 1rot  croller_c  sensor_case      vis 1rot  bkick furn_wd10mm
 vis 1rot  croller_d  sensor_case      vis 1rot  blow_books stuffonshelf
 vis 1rot  dseat      upholstery       vis 1rot  b2nd_books stuffonshelf
 vis 1rot  dr_arm     upholstery       vis 1rot  b3rd_books booksonshlf
 vis 1rot  dl_arm     upholstery       vis 1rot  b4th_books booksonshlf
 vis 1rot  dl_arm     upholstery       vis 1rot  b4th_books booksonshlf
 vis 1rot  dcross_a   steel_gr_3mm     vis 1rot  cleft_ver furn_wd10mm
 vis 1rot  dcross_b   steel_gr_3mm     vis 1rot  cright_ver furn_wd10mm
 vis 1rot  dpost      PH_alu_frame     vis 1rot  cbil_bk furn_wd10mm
 vis 1rot  dr_arm_rest steel_gr_3mm    vis 1rot  cshelf_a furn_wd10mm
 vis 1rot  dl_arm_rest steel_gr_3mm    vis 1rot  cshelf_b furn_wd10mm
 vis 1rot  droller_a  sensor_case      vis 1rot  cshelf_c furn_wd10mm
 vis 1rot  droller_b  sensor_case      vis 1rot  cshelf_d furn_wd10mm
 vis 1rot  droller_c  sensor_case      vis 1rot  cshelf_e furn_wd10mm
 vis 1rot  droller_d  sensor_case      vis 1rot  cbil_top furn_wd10mm
 vis 1rot  conf_table door             vis 1rot  ckick furn_wd10mm
 vis 1rot  eseat      upholstery       vis 1rot  clow_books stuffonshelf
 vis 1rot  er_arm     upholstery       vis 1rot  c2nd_books stuffonshelf
 vis 1rot  el_arm     upholstery       vis 1rot  c3rd_books booksonshlf
 vis 1rot  el_arm     upholstery       vis 1rot  c3rd_books booksonshlf
 vis 1rot  ecross_a   steel_gr_3mm     vis 1rot  ctop_books booksonshlf
 
 Shading patterns have been calculated for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: conference
 
Notes:
morning and afternoon meetings 8 people on weekdays, nothing on
weekends
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupt     people    W    0-10      0.0      0.0       0.50       0.50
weekday     2 Occupt     people    W   10-12    800.0    400.0       0.50       0.50
weekday     3 Occupt     people    W   12-14      0.0      0.0       0.50       0.50
weekday     4 Occupt     people    W   14-16    700.0    350.0       0.50       0.50
weekday     5 Occupt     people    W   16-24      0.0      0.0       0.50       0.50
weekday     6 Lights     lighting  Wm2  0- 9      0.0      0.0       0.50       0.50
weekday     7 Lights     lighting  Wm2  9-17      8.0      0.0       0.50       0.50
weekday     8 Lights     lighting  Wm2 17-24      0.0      0.0       0.50       0.50
weekday     9 Equipt     equipment W    0-24    100.0      0.0       0.50       0.50
 
 ____________________________________________________________
 
 Zone reception ( 4) is composed of 78 surfaces and 167 vertices.
 It encloses a volume of 182.m^3 of space, with a total surface
 area of 255.m^2 & user list floor area of 60.8m^2
 reception of office group adj to conference room
 There is 18.000m2 of exposed surface area, 18.000m2 of which is vertical.
 Facade opaque is 7.3600m2 &  12.1 % of floor area & average U of 0.307 & UA of 2.2560.
 Facade glazing is 10.640m2 &  17.5 % of floor &  59.1 % facade with average U of 2.811 & UA of 29.905
 Opaque partitions:ceiling:floor 186.21m2 & trasparent partitions:ceiling:floor 28.062m2.
 
 A summary of the surfaces in reception( 4) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  22.5    270.   0. pt_core_a    OPAQUE   VERT -        -        gyp_blk_ptn              ||< identical environment
  2  18.0    180.   0. fict_rec     SC_ficti VERT FICT     AJAR-BID fictitious               ||< fict_rec:general
  3  9.00    180.   0. pt_rec_a     OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_rec_a:general
  4  9.00      0.   0. pt_recp_a    OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_recp_a:conference
  5  10.1     27.   0. fict_open    SC_ficti VERT FICT     AJAR-BID fictitious               ||< fict_open:conference
  6  9.00      0.   0. pt_recp_b    OPAQUE   VERT -        -        gyp_gyp_ptn              ||< pt_recp_b:conference
  7  2.30     90.   0. spandral     OPAQUE   VERT -        -        extern_wall              ||< external
  8  0.400    90.   0. vent         OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
  9  0.980    90.   0. frame        OPAQUE   VERT -        -        insul_frame              ||< external
 10  5.32     90.   0. glazing      DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 11  2.30     90.   0. spandral_a   OPAQUE   VERT -        -        extern_wall              ||< external
 12  0.400    90.   0. vent_a       OPAQUE   VERT GRILL    OPEN     insul_frame              ||< external
 13  0.980    90.   0. frame_a      OPAQUE   VERT -        -        insul_frame              ||< external
 14  5.32     90.   0. glazing_a    DCF7671_ VERT C-WINDOW CRACK    dbl_glz                  ||< external
 15  60.1      0.  90. ceiling      OPAQUE   CEIL -        -        ceiling                  ||< ceiling_recp:ceil_void
 16  60.8      0. -90. floor        OPAQUE   FLOR -        -        flr_ov_pln               ||< recep_floor:floor_void
 17  0.814     0.  90. aseat_mass   OPAQUE   CEIL FURNI    -        upholstery               ||< aseat_mass_:reception
 18  0.814     0. -90. aseat_mass_  OPAQUE   FLOR FURNI    -        upholstery               ||< aseat_mass:reception
 19  0.324    90.   0. aarm_mass_l  OPAQUE   VERT FURNI    -        upholstery               ||< aarm_mass_l_:reception
 20  0.324   270.   0. aarm_mass_l_ OPAQUE   VERT FURNI    -        upholstery               ||< aarm_mass_l:reception
 21  0.324    90.   0. aarm_mass_r  OPAQUE   VERT FURNI    -        upholstery               ||< aarm_mass_r_:reception
 22  0.324   270.   0. aarm_mass_r_ OPAQUE   VERT FURNI    -        upholstery               ||< aarm_mass_r:reception
 23  0.814     0.  90. bseat_mass   OPAQUE   CEIL FURNI    -        upholstery               ||< bseat_mass_:reception
 24  0.814     0. -90. bseat_mass_  OPAQUE   FLOR FURNI    -        upholstery               ||< bseat_mass:reception
 25  0.324    90.   0. barm_mass_l  OPAQUE   VERT FURNI    -        upholstery               ||< barm_mass_l_:reception
 26  0.324   270.   0. barm_mass_l_ OPAQUE   VERT FURNI    -        upholstery               ||< barm_mass_l:reception
 27  0.324    90.   0. barm_mass_r  OPAQUE   VERT FURNI    -        upholstery               ||< barm_mass_r_:reception
 28  0.324   270.   0. barm_mass_r_ OPAQUE   VERT FURNI    -        upholstery               ||< barm_mass_r:reception
 29  0.515     0.  90. at_top       OPAQUE   CEIL FURNI    -        shelves_20mm             ||< at_top_:reception
 30  0.515     0. -90. at_top_      OPAQUE   FLOR FURNI    -        shelves_20mm             ||< at_top:reception
 31  0.271     0.  90. act_shelf    OPAQUE   CEIL FURNI    -        furn_wd10mm              ||< act_shelf_:reception
 32  0.271     0. -90. act_shelf_   OPAQUE   FLOR FURNI    -        furn_wd10mm              ||< act_shelf:reception
 33  1.17      0.  90. adesk_t      OPAQUE   CEIL FURNI    -        door                     ||< adesk_t_:reception
 34  1.17      0. -90. adesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< adesk_t:reception
 35  1.17      0.  90. bdesk_t      OPAQUE   CEIL FURNI    -        door                     ||< bdesk_t_:reception
 36  1.17      0. -90. bdesk_t_     OPAQUE   FLOR FURNI    -        door                     ||< bdesk_t:reception
 37  0.207     0.  90. aseat        OPAQUE   CEIL FURNI    -        upholstery               ||< aseat_:reception
 38  0.207     0. -90. aseat_       OPAQUE   FLOR FURNI    -        upholstery               ||< aseat:reception
 39  0.231   220.   6. astback      OPAQUE   SLOP FURNI    -        upholstery               ||< astback_:reception
 40  0.231    40.  -6. astback_     OPAQUE   SLOP FURNI    -        upholstery               ||< astback:reception
 41  0.148    90.   0. acase        OPAQUE   VERT FURNI    -        IT_case                  ||< acase_:reception
 42  0.148   270.   0. acase_       OPAQUE   VERT FURNI    -        IT_case                  ||< acase:reception
 43  0.123    90.   0. acircuit     OPAQUE   VERT FURNI    -        circuit_bd               ||< acircuit_:reception
 44  0.123   270.   0. acircuit_    OPAQUE   VERT FURNI    -        circuit_bd               ||< acircuit:reception
 45  0.484   270.   0. acab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_lf_:reception
 46  0.484    90.   0. acab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_lf:reception
 47  0.484   270.   0. acab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_rt_:reception
 48  0.484    90.   0. acab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< acab_rt:reception
 49  1.45    180.   0. acab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< acab_fr_:reception
 50  1.45    360.   0. acab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< acab_fr:reception
 51  0.484   270.   0. bcab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_lf_:reception
 52  0.484    90.   0. bcab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_lf:reception
 53  0.484   270.   0. bcab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_rt_:reception
 54  0.484    90.   0. bcab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< bcab_rt:reception
 55  1.45    180.   0. bcab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< bcab_fr_:reception
 56  1.45    360.   0. bcab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< bcab_fr:reception
 57  0.484   270.   0. ccab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_lf_:reception
 58  0.484    90.   0. ccab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_lf:reception
 59  0.484   270.   0. ccab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_rt_:reception
 60  0.484    90.   0. ccab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ccab_rt:reception
 61  1.45    180.   0. ccab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ccab_fr_:reception
 62  1.45    360.   0. ccab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ccab_fr:reception
 63  0.484   270.   0. dcab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< dcab_lf_:reception
 64  0.484    90.   0. dcab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< dcab_lf:reception
 65  0.484   270.   0. dcab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< dcab_rt_:reception
 66  0.484    90.   0. dcab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< dcab_rt:reception
 67  1.45    180.   0. dcab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< dcab_fr_:reception
 68  1.45      0.   0. dcab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< dcab_fr:reception
 69  0.484   270.   0. ecab_lf      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ecab_lf_:reception
 70  0.484    90.   0. ecab_lf_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ecab_lf:reception
 71  0.484   270.   0. ecab_rt      OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ecab_rt_:reception
 72  0.484    90.   0. ecab_rt_     OPAQUE   VERT FURNI    -        steel_pl_3mm             ||< ecab_rt:reception
 73  1.45    180.   0. ecab_fr      OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ecab_fr_:reception
 74  1.45      0.   0. ecab_fr_     OPAQUE   VERT FURNI    -        steel_gr_3mm             ||< ecab_fr:reception
 75  0.160     0.  90. recep_a_ret  OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< recep_a_ret:ceil_void
 76  0.160     0.  90. recep_b_ret  OPAQUE   CEIL GRILL    OPEN     steel_gr_3mm             ||< recep_b_ret:ceil_void
 77  0.160     0.  90. recep_a_inle OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< recep_a_inle:ceil_void
 78  0.160     0.  90. recep_b_inle OPAQUE   CEIL GRILL    INLET    steel_gr_3mm             ||< recep_b_inle:ceil_void
 
 
 An hourly solar radiation distribution is used for this zone.
 Surfaces (all applicable) for shading analysis:
spandral vent frame glazing spandral_a vent_a frame_a glazing_a
 Insolation sources (all applicable):
glazing glazing_a
 
 
 Explicit viewfactors have been derived for this zone.
Block  X-     Y-    Z-coords   DX-    DY-    DZ-values  Orientation   Opacity  Name  Construction
  1    12.1     6.0     3.1     6.0     0.0     0.3    90.0     0.0 1.00 eob1 NONE
  2    12.3     6.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob2 NONE
  3    12.5     6.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob3 NONE
  4    12.7     6.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob4 NONE
  5    12.9     6.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob5 NONE
  6    13.1     6.0     3.1     6.0     0.0     0.2    90.0     0.0 1.00 eob6 NONE
 
visual type name    composition        visual type name    composition
 vis 1rot  aarm_l     upholstery       vis 1rot  adrw_f steel_gr_3mm
 vis 1rot  aarm_r     upholstery       vis 1rot  adrw_g steel_gr_3mm
 vis 1rot  aleg_a     steel_gr_3mm     vis 1rot  adrw_h steel_gr_3mm
 vis 1rot  aleg_b     steel_gr_3mm     vis 1rot  adrw_i steel_gr_3mm
 vis 1rot  aleg_c     steel_gr_3mm     vis 1rot  adrw_j steel_gr_3mm
 vis 1rot  aleg_d     steel_gr_3mm     vis 1rot  adrw_k steel_gr_3mm
 vis poly  aback      upholstery       vis poly  adrw_l steel_gr_3mm
 vis poly  aseat      upholstery       vis poly  bf_cabinet steel_pl_3mm
 vis 1rot  barm_l     upholstery       vis 1rot  bdrw_a steel_gr_3mm
 vis 1rot  barm_r     upholstery       vis 1rot  bdrw_b steel_gr_3mm
 vis 1rot  bleg_a     steel_gr_3mm     vis 1rot  bdrw_c steel_gr_3mm
 vis 1rot  bleg_b     steel_gr_3mm     vis 1rot  bdrw_d steel_gr_3mm
 vis 1rot  bleg_c     steel_gr_3mm     vis 1rot  bdrw_e steel_gr_3mm
 vis 1rot  bleg_d     steel_gr_3mm     vis 1rot  bdrw_f steel_gr_3mm
 vis poly  bback      upholstery       vis poly  bdrw_g steel_gr_3mm
 vis poly  bseat      upholstery       vis poly  bdrw_h steel_gr_3mm
 vis 1rot  atbl_top   shelves_20mm     vis 1rot  bdrw_i steel_gr_3mm
 vis 1rot  atbl_shelf furn_wd10mm      vis 1rot  bdrw_j steel_gr_3mm
 vis 1rot  aleg_a     shelves_20mm     vis 1rot  bdrw_k steel_gr_3mm
 vis 1rot  aleg_b     shelves_20mm     vis 1rot  bdrw_l steel_gr_3mm
 vis 1rot  aleg_c     shelves_20mm     vis 1rot  cf_cabinet steel_pl_3mm
 vis 1rot  aleg_d     shelves_20mm     vis 1rot  cdrw_a steel_gr_3mm
 vis 1rot  adesk_top  door             vis 1rot  cdrw_b steel_gr_3mm
 vis 1rot  adesk_leg_a steel_pl_3mm    vis 1rot  cdrw_c steel_gr_3mm
 vis 1rot  adesk_leg_b steel_pl_3mm    vis 1rot  cdrw_d steel_gr_3mm
 vis 1rot  adesk_leg_c steel_pl_3mm    vis 1rot  cdrw_e steel_gr_3mm
 vis 1rot  adesk_leg_d steel_pl_3mm    vis 1rot  cdrw_f steel_gr_3mm
 vis 1rot  bdesk_top  door             vis 1rot  cdrw_g steel_gr_3mm
 vis 1rot  bdesk_leg_a steel_pl_3mm    vis 1rot  cdrw_h steel_gr_3mm
 vis 1rot  bdesk_leg_b steel_pl_3mm    vis 1rot  cdrw_i steel_gr_3mm
 vis 1rot  bdesk_leg_c steel_pl_3mm    vis 1rot  cdrw_j steel_gr_3mm
 vis 1rot  bdesk_leg_d steel_pl_3mm    vis 1rot  cdrw_k steel_gr_3mm
 vis 1rot  aseat      upholstery       vis 1rot  cdrw_l steel_gr_3mm
 vis 1rot  ar_arm     upholstery       vis 1rot  df_cabinet steel_pl_3mm
 vis 1rot  al_arm     upholstery       vis 1rot  ddrw_a steel_gr_3mm
 vis poly  aseat_bk   upholstery       vis poly  ddrw_b steel_gr_3mm
 vis 1rot  across_a   steel_gr_3mm     vis 1rot  ddrw_c steel_gr_3mm
 vis 1rot  across_b   steel_gr_3mm     vis 1rot  ddrw_d steel_gr_3mm
 vis 1rot  apost      PH_alu_frame     vis 1rot  ddrw_e steel_gr_3mm
 vis 1rot  ar_arm_rest steel_gr_3mm    vis 1rot  ddrw_f steel_gr_3mm
 vis 1rot  al_arm_rest steel_gr_3mm    vis 1rot  ddrw_g steel_gr_3mm
 vis 1rot  aroller_a  sensor_case      vis 1rot  ddrw_h steel_gr_3mm
 vis 1rot  aroller_b  sensor_case      vis 1rot  ddrw_i steel_gr_3mm
 vis 1rot  aroller_c  sensor_case      vis 1rot  ddrw_j steel_gr_3mm
 vis 1rot  aroller_d  sensor_case      vis 1rot  ddrw_k steel_gr_3mm
 vis 1rot  adbase     IT_case          vis 1rot  ddrw_l steel_gr_3mm
 vis 1rot  adstand    steel_pl_3mm     vis 1rot  ef_cabinet steel_pl_3mm
 vis 1rot  adlow_edge IT_case          vis 1rot  edrw_a steel_gr_3mm
 vis 1rot  adup_edge  IT_case          vis 1rot  edrw_b steel_gr_3mm
 vis 1rot  adlft_edge IT_case          vis 1rot  edrw_c steel_gr_3mm
 vis 1rot  adrt_edge  IT_case          vis 1rot  edrw_d steel_gr_3mm
 vis 1rot  adscreen   collector_pl     vis 1rot  edrw_e steel_gr_3mm
 vis 1rot  af_cabinet steel_pl_3mm     vis 1rot  edrw_f steel_gr_3mm
 vis 1rot  adrw_a     steel_gr_3mm     vis 1rot  edrw_g steel_gr_3mm
 vis 1rot  adrw_b     steel_gr_3mm     vis 1rot  edrw_h steel_gr_3mm
 vis 1rot  adrw_c     steel_gr_3mm     vis 1rot  edrw_i steel_gr_3mm
 vis 1rot  adrw_d     steel_gr_3mm     vis 1rot  edrw_j steel_gr_3mm
 vis 1rot  adrw_e     steel_gr_3mm     vis 1rot  edrw_k steel_gr_3mm
                                       vis 1rot  edrw_l     steel_gr_3mm
 
 Shading patterns have been calculated for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: reception
 
Notes:
2 people most hours, 8Wm2 lights  5Wm2 small power weekdays, no gains
on weekends, 0.33 ach infil all days all hours.
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupt     people    W    0- 9      0.0      0.0       0.50       0.50
weekday     2 Occupt     people    W    9-18    200.0    100.0       0.50       0.50
weekday     3 Occupt     people    W   18-24      0.0      0.0       0.50       0.50
weekday     4 Lights     lighting  Wm2  0- 8      0.0      0.0       0.50       0.50
weekday     5 Lights     lighting  Wm2  8-18      8.0      0.0       0.50       0.50
weekday     6 Lights     lighting  Wm2 18-24      0.0      0.0       0.50       0.50
weekday     7 Equipt     equipment Wm2  0- 8      0.0      0.0       0.50       0.50
weekday     8 Equipt     equipment Wm2  8-18      5.0      0.0       0.50       0.50
weekday     9 Equipt     equipment Wm2 18-24      0.0      0.0       0.50       0.50
 
 ____________________________________________________________
 
 Zone ceil_void ( 5) is composed of 41 surfaces and 105 vertices.
 It encloses a volume of 89.5m^3 of space, with a total surface
 area of 396.m^2 & approx floor area of 180.m^2
 ceil_void is a 0.5m ceiling void over offices
 There is 19.500m2 of exposed surface area, 19.500m2 of which is vertical.
 Facade opaque is 19.500m2 &  10.8 % of floor area & average U of 0.214 & UA of 4.1720.
 Opaque partitions:ceiling:floor 186.48m2.
 
 A summary of the surfaces in ceil_void( 5) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  180.      0.  90. structure    OPAQUE   CEIL -        -        conc_250                 ||< identical environment
  2  6.00    180.   0. south_edge   OPAQUE   VERT -        -        extern_wall              ||< external
  3  9.00     90.   0. east_edge    OPAQUE   VERT -        -        extern_wall              ||< external
  4  4.50      0.   0. north_edge   OPAQUE   VERT -        -        extern_wall              ||< external
  5  6.00    270.   0. core_b       OPAQUE   VERT -        -        ceiling_rev              ||< identical environment
  6  1.50      0.   0. core_a       OPAQUE   VERT -        -        gyp_blk_ptn              ||< identical environment
  7  3.00    270.   0. core_c       OPAQUE   VERT -        -        gyp_blk_ptn              ||< identical environment
  8  13.2      0. -90. ceiling      OPAQUE   FLOR PARTN    -        ceiling_rev              ||< ceiling:manager
  9  0.160     0. -90. office_inlet OPAQUE   FLOR GRILL    CLOSED   steel_gr_3mm             ||< office_inlet:manager
 10  0.160     0. -90. office_ret   OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< office_ret:manager
 11  57.9      0. -90. ceiling_gen  OPAQUE   FLOR -        -        ceiling_rev              ||< ceiling:general
 12  0.160     0. -90. op_a_inlet   OPAQUE   FLOR GRILL    CLOSED   steel_gr_3mm             ||< op_a_inlet:general
 13  0.160     0. -90. op_b_inlet   OPAQUE   FLOR GRILL    CLOSED   steel_gr_3mm             ||< op_b_inlet:general
 14  0.160     0. -90. op_a_return  OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< op_a_return:general
 15  0.160     0. -90. op_b_return  OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< op_b_return:general
 16  46.9      0. -90. ceiling_conf OPAQUE   FLOR -        -        ceiling_rev              ||< ceiling:conference
 17  0.160     0. -90. conf_return  OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< conf_return:conference
 18  0.160     0. -90. conf_inlet   OPAQUE   FLOR GRILL    CLOSED   steel_gr_3mm             ||< conf_inlet:conference
 19  60.1      0. -90. ceiling_recp OPAQUE   FLOR -        -        ceiling_rev              ||< ceiling:reception
 20  0.160     0. -90. recep_b_inle OPAQUE   FLOR GRILL    INLET    steel_gr_3mm             ||< recep_b_inle:reception
 21  0.160     0. -90. recep_a_inle OPAQUE   FLOR GRILL    INLET    steel_gr_3mm             ||< recep_a_inle:reception
 22  0.160     0. -90. recep_b_ret  OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< recep_b_ret:reception
 23  0.160     0. -90. recep_a_ret  OPAQUE   FLOR GRILL    OPEN     steel_gr_3mm             ||< recep_a_ret:reception
 24  0.300     0.   0. mb_o_front   OPAQUE   VERT -        -        hvac_case                ||< mb_o_front:mix_op_man
 25  0.180   270.   0. mb_o_right   OPAQUE   VERT -        -        hvac_case                ||< mb_o_right:mix_op_man
 26  0.300   180.   0. mb_o_back    OPAQUE   VERT -        -        hvac_case                ||< mb_o_back:mix_op_man
 27  0.180    90.   0. mb_o_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_o_left:mix_op_man
 28  0.600     0. -90. mb_o_top     OPAQUE   FLOR -        -        hvac_case                ||< mb_o_top:mix_op_man
 29  0.600     0.  90. mb_o_base    OPAQUE   CEIL -        -        gyp_blk_ptn              ||< mb_o_base:mix_op_man
 30  0.300     0.   0. mb_r_front   OPAQUE   VERT -        -        hvac_case                ||< mb_o_front:mb_recep
 31  0.180   270.   0. mb_r_right   OPAQUE   VERT -        -        hvac_case                ||< mb_o_right:mb_recep
 32  0.300   180.   0. mb_r_back    OPAQUE   VERT -        -        hvac_case                ||< mb_o_back:mb_recep
 33  0.180    90.   0. mb_r_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_o_left:mb_recep
 34  0.600     0. -90. mb_r_top     OPAQUE   FLOR -        -        hvac_case                ||< mb_o_top:mb_recep
 35  0.600     0.  90. mb_r_base    OPAQUE   CEIL -        -        hvac_case                ||< mb_o_base:mb_recep
 36  0.300     0.   0. mb_c_front   OPAQUE   VERT -        -        hvac_case                ||< mb_o_front:mb_conf
 37  0.180   270.   0. mb_c_right   OPAQUE   VERT -        -        hvac_case                ||< mb_o_right:mb_conf
 38  0.300   180.   0. mb_c_back    OPAQUE   VERT -        -        hvac_case                ||< mb_o_back:mb_conf
 39  0.180    90.   0. mb_c_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_o_left:mb_conf
 40  0.600     0. -90. mb_c_top     OPAQUE   FLOR -        -        hvac_case                ||< mb_o_top:mb_conf
 41  0.600     0.  90. mb_c_base    OPAQUE   CEIL -        -        hvac_case                ||< mb_o_base:mb_conf
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 Explicit viewfactors have been derived for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: ceil_void
 
Notes:
the ceiling void has 0.33 ach infil and no casual gains.
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
 
 ____________________________________________________________
 
 Zone mix_op_man ( 6) is composed of 6 surfaces and 8 vertices.
 It encloses a volume of 0.180m^3 of space, with a total surface
 area of 2.16m^2 & approx floor area of 0.600m^2
 mixing_box is a zonal representation of ahu
 Opaque partitions:ceiling:floor 2.1600m2.
 
 A summary of the surfaces in mix_op_man( 6) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  0.300   180.   0. mb_o_front   OPAQUE   VERT -        -        hvac_case                ||< mb_o_front:ceil_void
  2  0.180    90.   0. mb_o_right   OPAQUE   VERT -        -        hvac_case                ||< mb_o_right:ceil_void
  3  0.300     0.   0. mb_o_back    OPAQUE   VERT -        -        hvac_case                ||< mb_o_back:ceil_void
  4  0.180   270.   0. mb_o_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_o_left:ceil_void
  5  0.600     0.  90. mb_o_top     OPAQUE   CEIL -        -        hvac_case                ||< mb_o_top:ceil_void
  6  0.600     0. -90. mb_o_base    OPAQUE   FLOR -        -        gyp_blk_ptn              ||< mb_o_base:ceil_void
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: mix_op_man
 
Notes:
Nothing happens in this zone i.e. no occupants lights and small power.
Initial period of 0-24 hour for each.
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
weekday     2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
weekday     3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
saturday    1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
saturday    2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
saturday    3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
sunday      1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
sunday      2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
sunday      3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
 
 ____________________________________________________________
 
 Zone floor_void ( 7) is composed of 11 surfaces and 34 vertices.
 It encloses a volume of 36.0m^3 of space, with a total surface
 area of 372.m^2 & approx floor area of 180.m^2
 floor_void is a 200mm floor void
 There is 7.8000m2 of exposed surface area, 7.8000m2 of which is vertical.
 Facade opaque is 7.8000m2 &   4.3 % of floor area & average U of 0.214 & UA of 1.6688.
 Opaque partitions:ceiling:floor 360.00m2.
 
 A summary of the surfaces in floor_void( 7) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  13.5      0.  90. man_floor    OPAQUE   CEIL -        -        top_pln                  ||< floor:manager
  2  58.5      0.  90. gen_floor    OPAQUE   CEIL -        -        top_pln                  ||< floor:general
  3  47.3      0.  90. conf_floor   OPAQUE   CEIL -        -        top_pln                  ||< floor:conference
  4  60.8      0.  90. recep_floor  OPAQUE   CEIL -        -        top_pln                  ||< floor:reception
  5  2.40    180.   0. front        OPAQUE   VERT -        -        extern_wall              ||< external
  6  3.60     90.   0. right        OPAQUE   VERT -        -        extern_wall              ||< external
  7  1.80      0.   0. back         OPAQUE   VERT F-FRAME  VENT     extern_wall              ||< external
  8  2.40    270.   0. left_a       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  9  0.600     0.   0. back_a       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
 10  1.20    270.   0. left_b       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
 11  180.      0. -90. Base         OPAQUE   FLOR -        -        conc_250                 ||< structure:ceiling_belo
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 Explicit viewfactors have been derived for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: floor_void
 
Notes:
Nothing happens in this zone in terms of occupants lights and small
power. Initial period of 0-24 hour for each.
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
weekday     2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
weekday     3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
saturday    1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
saturday    2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
saturday    3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
sunday      1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
sunday      2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
sunday      3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
 
 ____________________________________________________________
 
 Zone ceiling_belo ( 8) is composed of 8 surfaces and 22 vertices.
 It encloses a volume of 36.0m^3 of space, with a total surface
 area of 372.m^2 & approx floor area of 180.m^2
 ceil_below is ceiling below floor void as boundary condition
 There is 7.8000m2 of exposed surface area, 7.8000m2 of which is vertical.
 Facade opaque is 7.8000m2 &   4.3 % of floor area & average U of 0.214 & UA of 1.6688.
 Opaque partitions:ceiling:floor 180.00m2.
 
 A summary of the surfaces in ceiling_belo( 8) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  180.      0.  90. structure    OPAQUE   CEIL -        -        conc_250                 ||< Base:floor_void
  2  2.40    180.   0. front        OPAQUE   VERT -        -        extern_wall              ||< external
  3  3.60     90.   0. right        OPAQUE   VERT -        -        extern_wall              ||< external
  4  1.80      0.   0. back         OPAQUE   VERT F-FRAME  VENT     extern_wall              ||< external
  5  2.40    270.   0. left_a       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  6  0.600     0.   0. back_a       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  7  1.20    270.   0. left_b       OPAQUE   VERT -        -        gyp_gyp_ptn              ||< identical environment
  8  180.      0. -90. Base         OPAQUE   FLOR -        -        ceiling_rev              ||< identical environment
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 Explicit viewfactors have been derived for this zone.
 
 Ventilation & infiltration is assessed via network analysis
 and the associated network node is: ceiling_belo
 
Notes:
Nothing happens in this zone in terms of occupants lights and small
power. Initial period of 0-24 hour for each.
 
Daytype   Gain Label     Type    Unit Period Sensible  Latent     Radiant    Convec
          No.                          Hours Magn.(W)  Magn.(W)   Fraction   Fraction
weekday     1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
weekday     2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
weekday     3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
saturday    1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
saturday    2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
saturday    3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
sunday      1 Occupants  people    W    0-24      0.0      0.0       0.60       0.40
sunday      2 Lights     lighting  W    0-24      0.0      0.0       0.30       0.70
sunday      3 SmallPower equipment W    0-24      0.0      0.0       0.40       0.60
 
 ____________________________________________________________
 
 Zone mb_recep ( 9) is composed of 6 surfaces and 8 vertices.
 It encloses a volume of 0.180m^3 of space, with a total surface
 area of 2.16m^2 & approx floor area of 0.600m^2
 mb_recep is hvac mixer for reception
 Opaque partitions:ceiling:floor 2.1600m2.
 
 A summary of the surfaces in mb_recep( 9) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  0.300   180.   0. mb_o_front   OPAQUE   VERT -        -        hvac_case                ||< mb_r_front:ceil_void
  2  0.180    90.   0. mb_o_right   OPAQUE   VERT -        -        hvac_case                ||< mb_r_right:ceil_void
  3  0.300   360.   0. mb_o_back    OPAQUE   VERT -        -        hvac_case                ||< mb_r_back:ceil_void
  4  0.180   270.   0. mb_o_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_r_left:ceil_void
  5  0.600     0.  90. mb_o_top     OPAQUE   CEIL -        -        hvac_case                ||< mb_r_top:ceil_void
  6  0.600     0. -90. mb_o_base    OPAQUE   FLOR -        -        hvac_case                ||< mb_r_base:ceil_void
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 
 Uses same operations as zone mix_op_man
 
 ____________________________________________________________
 
 Zone mb_conf (10) is composed of 6 surfaces and 8 vertices.
 It encloses a volume of 0.180m^3 of space, with a total surface
 area of 2.16m^2 & approx floor area of 0.600m^2
 mb_conf is hvac mixing box for conference room
 Opaque partitions:ceiling:floor 2.1600m2.
 
 A summary of the surfaces in mb_conf(10) follows:
 
 Sur| Area  |Azim|Elev|          Surface                           | construction             |environment
    | m^2   |deg |deg | name       |optical|locat| use             | name                     |other side
  1  0.300   180.   0. mb_o_front   OPAQUE   VERT -        -        hvac_case                ||< mb_c_front:ceil_void
  2  0.180    90.   0. mb_o_right   OPAQUE   VERT -        -        hvac_case                ||< mb_c_right:ceil_void
  3  0.300     0.   0. mb_o_back    OPAQUE   VERT -        -        hvac_case                ||< mb_c_back:ceil_void
  4  0.180   270.   0. mb_o_left    OPAQUE   VERT GRILL    OPEN     hvac_case                ||< mb_c_left:ceil_void
  5  0.600     0.  90. mb_o_top     OPAQUE   CEIL -        -        hvac_case                ||< mb_c_top:ceil_void
  6  0.600     0. -90. mb_o_base    OPAQUE   FLOR -        -        hvac_case                ||< mb_c_base:ceil_void
 
 
 All surfaces will receive diffuse insolation (if shading not calculated).
 No shading analysis requested.
 No insolation analysis requested.
 
 Uses same operations as zone mix_op_man
 
 ____________________________________________________________
 
 Project floor area is 721.80m2, wall area is 82.940m2, window area is 69.160m2.
 Sloped roof area is 0.00m2, flat roof area is 0.00m2, skylight area is 0.00m2.
 In contact with ground 0.00m2.
 There is 152.10m2 of outside surface area, 152.10m2 of which is vertical.
 
 Outside walls are 11.491 % of floor area & average U of 0.267 & UA of 22.174 & max MLC thickness 0.412
 Glazing is 9.5816 % of floor & 45.470 % facade with average U of 2.811 & UA of 194.38
 
 ____________________________________________________________
 Multi-layer constructions used:
 
 Details of opaque construction: extern_wall and overall thickness  0.412
 In category general constructions also shown in menus as: extern_wall
extern_wall is brick skin over insulated blockwork
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext   100.0     0.960  2000.   650. 0.90 0.70     25.  0.10 200.0 Lt brown brick : Light brown brick (inorganic-porous)
    2  150.0     0.040   250.   840. 0.90 0.30      4.  3.75  37.5 glasswool : Glasswool (generic) (non-hygroscopic)
    3   50.0     0.000     0.     0. 0.99 0.99      1.  0.17   0.1 air  0.17 0.17 0.17
    4  100.0     0.240   750.  1000. 0.90 0.65     10.  0.42  75.0 aerated conc block : Aerated concrete block (inorganic-porous)
 Int    12.0     0.190   950.   840. 0.91 0.22     11.  0.06  11.4 white gypboard : White painted Gypboard (inorganic-porous)
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.214  0.215  0.212 (partition)  0.210
 Weight per m^2 of this construction 323.96
 Total area of extern_wall is     65.00
 
 Details of opaque construction: insul_frame and overall thickness  0.088
 In category general constructions also shown in menus as: insul_frame
insul_frame is a metal panel with 80mm insulation
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     4.0   210.000  2700.   880. 0.82 0.72  19200.  0.00  10.8 grey cotd alum : Grey coated aluminium
    2   80.0     0.040    12.   840. 0.90 0.65     30.  2.00   1.0 glass fibre quilt : Glass Fibre Quilt (non-hygroscopic)
 Int     4.0   210.000  2700.   880. 0.82 0.72  19200.  0.00  10.8 grey cotd alum : Grey coated aluminium
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.461  0.467  0.452 (partition)  0.442
 Weight per m^2 of this construction  22.56
 Total area of insul_frame is     19.86
 
 Details of opaque construction: door and overall thickness  0.025
 In category general constructions also shown in menus as: door
door is a solid wood door
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1   25.0     0.190   700.  2390. 0.90 0.65     12.  0.13  17.5 oak : Oak (radial cut)
 ISO 6946 U values (horiz/upward/downward heat flow)=  3.316  3.682  2.928 (partition)  2.554
 Weight per m^2 of this construction  17.50
 Total area of door is     50.84
 
 Details of transparent construction: dbl_glz with DCF7671_06nb optics and overall thickness  0.024
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     6.0     0.760  2710.   837. 0.83 0.05  19200.  0.01  16.3 plate glass : Plate glass with placeholder single layer optics
    2   12.0     0.000     0.     0. 0.99 0.99      1.  0.17   0.0 air  0.17 0.17 0.17
 Int     6.0     0.760  2710.   837. 0.83 0.05  19200.  0.01  16.3 plate glass : Plate glass with placeholder single layer optics
 ISO 6946 U values (horiz/upward/downward heat flow)=  2.811  3.069  2.527 (partition)  2.243
 Weight per m^2 of this construction  32.53
 
 Clear float 76/71,     6mm, no blind: with id of: DCF7671_06nb
 with 3 layers [including air gaps] and visible trn: 0.76
 Direct transmission @ 0, 40, 55, 70, 80 deg
   0.611 0.583 0.534 0.384 0.170
 Layer| absorption @ 0, 40, 55, 70, 80 deg
    1  0.157 0.172 0.185 0.201 0.202
    2  0.001 0.002 0.003 0.004 0.005
    3  0.117 0.124 0.127 0.112 0.077
 Total area of dbl_glz is     79.24
 
 Details of opaque construction: ceiling linked to ceiling_rev & with overall thickness  0.110
 In category general constructions also shown in menus as: ceiling
ceiling is an accoustic ceiling looking from below
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext   100.0     0.040   250.   840. 0.90 0.30      4.  2.50  25.0 glasswool : Glasswool (generic) (non-hygroscopic)
 Int    10.0     0.030   290.  2000. 0.90 0.60      8.  0.33   2.9 ceiling mineral : Ceiling acoustic tile (mineral fibre based)
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.333  0.336  0.329 (partition)  0.323
 Weight per m^2 of this construction  27.90
 Total area of ceiling is    178.08
 
 Details of opaque construction: ceiling_rev linked to ceiling & with overall thickness  0.110
 In category general constructions also shown in menus as: ceiling_rev
ceiling_rev is an acoustic ceiling looking from void
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext    10.0     0.030   290.  2000. 0.90 0.60      8.  0.33   2.9 ceiling mineral : Ceiling acoustic tile (mineral fibre based)
 Int   100.0     0.040   250.   840. 0.90 0.30      4.  2.50  25.0 glasswool : Glasswool (generic) (non-hygroscopic)
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.333  0.336  0.329 (partition)  0.323
 Weight per m^2 of this construction  27.90
 Total area of ceiling_rev is    364.08
 
 Details of opaque construction: gyp_blk_ptn and overall thickness  0.226
 In category general constructions also shown in menus as: gyp_blk_ptn
gyp_blk_ptn is block partition skinned in gypboard
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext    13.0     0.190   950.   840. 0.91 0.22     11.  0.07  12.4 white gypboard : White painted Gypboard (inorganic-porous)
    2   50.0     0.000     0.     0. 0.99 0.99      1.  0.17   0.1 air  0.17 0.17 0.17
    3  100.0     0.510  1400.  1000. 0.90 0.65     10.  0.20 140.0 block inner : Block inner (3% mc)
    4   50.0     0.000     0.     0. 0.99 0.99      1.  0.17   0.1 air  0.17 0.17 0.17
 Int    13.0     0.190   950.   840. 0.91 0.22     11.  0.07  12.4 white gypboard : White painted Gypboard (inorganic-porous)
 ISO 6946 U values (horiz/upward/downward heat flow)=  1.186  1.230  1.133 (partition)  1.072
 Weight per m^2 of this construction 164.82
 Total area of gyp_blk_ptn is     37.20
 
 Details of opaque construction: gyp_gyp_ptn and overall thickness  0.074
 In category general constructions also shown in menus as: gyp_gyp_ptn
gyp_gyp_ptn is lightweight gypboard partition
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext    12.0     0.190   950.   840. 0.91 0.22     11.  0.06  11.4 white gypboard : White painted Gypboard (inorganic-porous)
    2   50.0     0.000     0.     0. 0.99 0.99      1.  0.17   0.1 air  0.17 0.17 0.17
 Int    12.0     0.190   950.   840. 0.91 0.22     11.  0.06  11.4 white gypboard : White painted Gypboard (inorganic-porous)
 ISO 6946 U values (horiz/upward/downward heat flow)=  2.144  2.292  1.975 (partition)  1.798
 Weight per m^2 of this construction  22.86
 Total area of gyp_gyp_ptn is    116.40
 
 Details of transparent construction: fictitious with SC_fictit optics and overall thickness  0.004
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1    4.0    20.000    10.    10. 0.99 0.01  19200.  0.00   0.0 fict : fictitious material (almost not there) with matching single layer optics
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.875  7.133  4.757 (partition)  3.843
 Weight per m^2 of this construction   0.04
 
 Fictitious 99/99,      4mm, no blind: with id of: SC_fictit
 with 1 layers [including air gaps] and visible trn: 0.99
 Direct transmission @ 0, 40, 55, 70, 80 deg
   0.998 0.987 0.986 0.985 0.984
 Layer| absorption @ 0, 40, 55, 70, 80 deg
    1  0.001 0.001 0.001 0.001 0.001
 Total area of fictitious is     56.12
 
 Details of opaque construction: top_pln linked to flr_ov_pln & with overall thickness  0.037
 In category general constructions also shown in menus as: top_pln
top_pln is a carpeted raised floor system looking from void
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     5.0     0.060   160.  2500. 0.90 0.85     10.  0.08   0.8 grey loop pile : Grey loop pile synthetic carpet (non-hygroscopic)
    2    2.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  15.6 steel : Steel
    3   28.0     0.170  1000.  1300. 0.90 0.70     55.  0.16  28.0 HighDensityParticleBd : HDF based on info in Handbook of Heat Transfer by Thomas I
 Int     2.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  15.6 steel : Steel
 ISO 6946 U values (horiz/upward/downward heat flow)=  2.392  2.577  2.183 (partition)  1.968
 Weight per m^2 of this construction  60.00
 Total area of top_pln is    180.00
 
 Details of opaque construction: flr_ov_pln linked to top_pln & with overall thickness  0.037
 In category general constructions also shown in menus as: flr_ov_pln
flr_ov_pln is a carpeted raised floor system looking from room
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     2.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  15.6 steel : Steel
    2   28.0     0.170  1000.  1300. 0.90 0.70     55.  0.16  28.0 HighDensityParticleBd : HDF based on info in Handbook of Heat Transfer by Thomas I
    3    2.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  15.6 steel : Steel
 Int     5.0     0.060   160.  2500. 0.90 0.85     10.  0.08   0.8 grey loop pile : Grey loop pile synthetic carpet (non-hygroscopic)
 ISO 6946 U values (horiz/upward/downward heat flow)=  2.392  2.577  2.183 (partition)  1.968
 Weight per m^2 of this construction  60.00
 Total area of flr_ov_pln is    180.00
 
 Details of opaque construction: conc_250 and overall thickness  0.250
 In category general constructions also shown in menus as: conc_250
conc_250 is a 250mm concrete slab
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1  250.0     1.400  2100.   653. 0.90 0.21     19.  0.18 525.0 white ptd concrete : White painted heavy mix concrete
 ISO 6946 U values (horiz/upward/downward heat flow)=  2.869  3.139  2.574 (partition)  2.280
 Weight per m^2 of this construction 525.00
 Total area of conc_250 is    540.00
 
 Details of opaque construction: steel_pl_3mm and overall thickness  0.003
 In category general constructions also shown in menus as: steel_pl_3mm
steel_pl_3mm is a 3mm white steel panel
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1    3.0    40.000  7800.   502. 0.82 0.30  19200.  0.00  23.4 white ptd steel : White painted steel
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.880  7.139  4.760 (partition)  3.845
 Weight per m^2 of this construction  23.40
 Total area of steel_pl_3mm is     15.48
 
 Details of opaque construction: circuit_bd and overall thickness  0.002
 In category general constructions also shown in menus as: circuit_bd
circuit_bd   is a ...
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1    1.7     0.323  1770.   695. 0.90 0.75    200.  0.01   3.0 pcb-board : pcb-board based on FR4 with a thin layer of copper from Solidworks tut
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.706  6.884  4.645 (partition)  3.770
 Weight per m^2 of this construction   3.01
 Total area of circuit_bd is      0.25
 
 Details of opaque construction: upholstery and overall thickness  0.035
 In category general constructions also shown in menus as: upholstery
upholstery is wool materials for furniture
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     5.0     0.040   160.  1360. 0.90 0.65     10.  0.12   0.8 wool felt underlay : Wool felt underlay (organic-hygroscopic)
    2   25.0     0.060   198.  1360. 0.90 0.60     10.  0.42   5.0 sheeps wool : Sheeps wool (simulated)
 Int     5.0     0.040   160.  1360. 0.90 0.65     10.  0.12   0.8 wool felt underlay : Wool felt underlay (organic-hygroscopic)
 ISO 6946 U values (horiz/upward/downward heat flow)=  1.195  1.240  1.141 (partition)  1.079
 Weight per m^2 of this construction   6.55
 Total area of upholstery is     19.29
 
 Details of opaque construction: corian_count and overall thickness  0.020
 In category general constructions also shown in menus as: corian_count
corian_count is a ...
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1   20.0     1.012  1750.   771. 0.80 0.40   1920.  0.02  35.0 corian : corian is a solid homogeneous non-porous surfacing of natural minerals an
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.270  6.259  4.352 (partition)  3.574
 Weight per m^2 of this construction  35.00
 Total area of corian_count is      1.88
 
 Details of opaque construction: shelves_20mm and overall thickness  0.020
 In category general constructions also shown in menus as: shelves_20mm
shelves_20mm is wood shelving
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1   20.0     0.190   700.  2390. 0.90 0.45     12.  0.11  14.0 oak_light_stained : oak_light_stained (copy of oak)
 ISO 6946 U values (horiz/upward/downward heat flow)=  3.633  4.077  3.172 (partition)  2.738
 Weight per m^2 of this construction  14.00
 Total area of shelves_20mm is      2.06
 
 Details of opaque construction: IT_case and overall thickness  0.003
 In category general constructions also shown in menus as: IT_case
IT_case is a dark ABS case for equipment
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1    2.7     0.250  1020.  1400. 0.90 0.90  19200.  0.01   2.8 dark_abs_case : dark_abs_case dark grey ABS (Acrylonitrile Butadiene Styrene www.m
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.531  6.631  4.529 (partition)  3.693
 Weight per m^2 of this construction   2.75
 Total area of IT_case is      0.30
 
 Details of opaque construction: furn_wd10mm and overall thickness  0.010
 In category general constructions also shown in menus as: furn_wd10mm
furn_wd10mm is a 10mm wood for furniture
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1   10.0     0.190   700.  2390. 0.90 0.65     12.  0.05   7.0 oak : Oak (radial cut)
 ISO 6946 U values (horiz/upward/downward heat flow)=  4.492  5.191  3.808 (partition)  3.199
 Weight per m^2 of this construction   7.00
 Total area of furn_wd10mm is     13.08
 
 Details of opaque construction: steel_gr_3mm and overall thickness  0.003
 In category general constructions also shown in menus as: steel_gr_3mm
steel_gr_3mm is a 3mm beige steel panel
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1    3.0    40.000  7800.   502. 0.82 0.45  19200.  0.00  23.4 beige ptd steel : Beige painted steel
 ISO 6946 U values (horiz/upward/downward heat flow)=  5.880  7.139  4.760 (partition)  3.845
 Weight per m^2 of this construction  23.40
 Total area of steel_gr_3mm is     26.06
 
 Details of opaque construction: file_papers and overall thickness  0.300
 In category general constructions also shown in menus as: file_papers
file_papers  represents paper within a filing cabinet
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext   100.0     0.100   720.  1300. 0.90 0.65     12.  1.00  72.0 book_paper : book_paper .72 g/cc from paperonweb.com engineering toolbox other att
    2  100.0     0.060   620.  1300. 0.90 0.60     12.  1.67  62.0 news_paper : news_paper .62g/cc on paperonweb.com engineering toolbox other attrib
 Int   100.0     0.100   720.  1300. 0.90 0.65     12.  1.00  72.0 book_paper : book_paper .72 g/cc from paperonweb.com engineering toolbox other att
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.261  0.263  0.258 (partition)  0.255
 Weight per m^2 of this construction 206.00
 Total area of file_papers is      1.91
 
 Details of opaque construction: stuffonshelf and overall thickness  0.210
 In category general constructions also shown in menus as: stuffonshelf
stuffonshelf repreents a mix of papter types on a shelf
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
    1  210.0     0.100   480.  1300. 0.90 0.60     12.  2.10 100.8 shelf_clutter : shelf_clutter mix of books magazines papers on typical shelf (meas
 ISO 6946 U values (horiz/upward/downward heat flow)=  0.441  0.446  0.433 (partition)  0.424
 Weight per m^2 of this construction 100.80
 Total area of stuffonshelf is     18.60
 
 Details of opaque construction: hvac_case and overall thickness  0.031
 In category general constructions also shown in menus as: hvac insulated case
steel case for HVAC with 25mm insulation
 
 Layer|Thick |Conduc-|Density|Specif|IR  |Solar|Diffu| R    | Kg |Description
      |(mm)  |tivity |       |heat  |emis|abs  |resis|m^2K/W| m^2|
 Ext     3.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  23.4 steel : Steel
    2   25.0     0.050    12.  1000. 0.90 0.70     30.  0.50   0.3 Min wool quilt k 0.05 tb : Quilt (Min wool quilt k=0.05) (non-hygroscopic)
 Int     3.0    50.000  7800.   502. 0.12 0.20  19200.  0.00  23.4 steel : Steel
 ISO 6946 U values (horiz/upward/downward heat flow)=  1.492  1.562  1.408 (partition)  1.316
 Weight per m^2 of this construction  47.10
 Total area of hvac_case is     11.76
